&HEAD CHID='v1_20230919'/
&TIME T_END=200.0, DT=0.01, WALL_INCREMENT=1/
&DUMP DT_RESTART=5.0/

&MESH ID='Mesh01-02', IJK=106,106,61, XB=-0.32,1.8,-0.32,1.8,1.82,3.04/
&MESH ID='Mesh01-01-01', IJK=106,41,82, XB=-0.32,1.8,-0.32,0.5,0.18,1.82/
&MESH ID='Mesh01-01-02-02', IJK=106,28,82, XB=-0.32,1.8,1.24,1.8,0.18,1.82/
&MESH ID='Mesh01-01-02-01-01', IJK=32,37,82, XB=-0.32,0.32,0.5,1.24,0.18,1.82/
&MESH ID='Mesh01-01-02-01-02-02', IJK=37,37,82, XB=1.06,1.8,0.5,1.24,0.18,1.82/
&MESH ID='Mesh01-01-02-01-02-01', IJK=74,74,164, XB=0.32,1.06,0.5,1.24,0.18,1.82/

&RADI NUMBER_RADIATION_ANGLES=300/ 

%%%&REAC ID='PROPANE',FUEL='PROPANE', SOOT_YIELD=0.015/

&REAC ID='MMA', FUEL='MMA',SOOT_YIELD=0.018,HEAT_OF_COMBUSTION=2.41E+4/

&SPEC ID='MMA', FORMULA='C5O2H8', RADCAL_ID='MMA', RAMP_CP='MMA_SPECIFIC_HEAT_RAMP'/
&RAMP ID='MMA_SPECIFIC_HEAT_RAMP',T=113,F=1.5/ 
&RAMP ID='MMA_SPECIFIC_HEAT_RAMP',T=299,F=1.9/


&MATL ID='PMMA',
      SPECIFIC_HEAT_RAMP='PMMA_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='PMMA_CONDUCTIVITY_RAMP',
      DENSITY=1210.0,
      ABSORPTION_COEFFICIENT=2870.0,
      EMISSIVITY=0.96,
      HEAT_OF_COMBUSTION=2.41E+4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=5.0,
      MATL_ID(1,1)='int',
      NU_MATL(1,1)=0.98,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.02,
      A=4.95E+16,
      E=1.64E+5/

&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=20.85, F=0.16/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=26.85, F=0.16/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=76.85, F=0.16/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=121.85, F=0.16/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=176.85, F=0.151/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=226.85, F=0.13/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=276.85, F=0.109/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=326.85, F=0.088/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=376.85, F=0.067/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=426.85, F=0.046/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=476.85, F=0.025/
&RAMP ID='PMMA_CONDUCTIVITY_RAMP', T=526.85, F=4.0E-3/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=20.85, F=1.05902/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=26.85, F=1.109/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=76.85, F=1.5255/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=121.85, F=1.90035/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=146.85, F=2.1404/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=176.85, F=2.2325/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=226.85, F=2.386/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=276.85, F=2.5395/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=326.85, F=2.693/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=376.85, F=2.8465/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=426.85, F=3.0/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=476.85, F=3.1535/
&RAMP ID='PMMA_SPECIFIC_HEAT_RAMP', T=526.85, F=3.307/

&MATL ID='int',
      SPECIFIC_HEAT_RAMP='int_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='int_CONDUCTIVITY_RAMP',
      DENSITY=1210.0,
      ABSORPTION_COEFFICIENT=2870.0,
      EMISSIVITY=0.96,
      HEAT_OF_COMBUSTION=2.41E+4,
      N_REACTIONS=1,
      HEAT_OF_REACTION=817.0,
      MATL_ID(1,1)='char',
      NU_MATL(1,1)=2.0E-3,
      SPEC_ID(1,1)='MMA',
      NU_SPEC(1,1)=0.998,
      A=1.35E+11,
      E=1.64E+5/

&RAMP ID='int_CONDUCTIVITY_RAMP', T=20.85, F=0.16/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=26.85, F=0.16/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=76.85, F=0.16/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=121.85, F=0.16/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=176.85, F=0.151/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=226.85, F=0.13/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=276.85, F=0.109/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=326.85, F=0.088/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=376.85, F=0.067/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=426.85, F=0.046/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=476.85, F=0.025/
&RAMP ID='int_CONDUCTIVITY_RAMP', T=526.85, F=4.0E-3/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=20.85, F=1.05902/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=26.85, F=1.109/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=76.85, F=1.5255/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=121.85, F=1.90035/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=146.85, F=2.1404/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=176.85, F=2.2325/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=226.85, F=2.386/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=276.85, F=2.5395/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=326.85, F=2.693/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=376.85, F=2.8465/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=426.85, F=3.0/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=476.85, F=3.1535/
&RAMP ID='int_SPECIFIC_HEAT_RAMP', T=526.85, F=3.307/

&MATL ID='char',
      SPECIFIC_HEAT_RAMP='char_SPECIFIC_HEAT_RAMP',
      CONDUCTIVITY_RAMP='char_CONDUCTIVITY_RAMP',
      DENSITY=1210.0,
      ABSORPTION_COEFFICIENT=2870.0,
      EMISSIVITY=0.96/

&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=20.85, F=1.05902/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=26.85, F=1.109/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=76.85, F=1.5255/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=121.85, F=1.90035/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=146.85, F=2.1404/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=176.85, F=2.2325/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=226.85, F=2.386/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=276.85, F=2.5395/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=326.85, F=2.693/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=376.85, F=2.8465/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=426.85, F=3.0/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=476.85, F=3.1535/
&RAMP ID='char_SPECIFIC_HEAT_RAMP', T=526.85, F=3.307/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=20.85, F=0.16/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=26.85, F=0.16/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=76.85, F=0.16/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=121.85, F=0.16/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=176.85, F=0.151/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=226.85, F=0.13/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=276.85, F=0.109/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=326.85, F=0.088/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=376.85, F=0.067/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=426.85, F=0.046/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=476.85, F=0.025/
&RAMP ID='char_CONDUCTIVITY_RAMP', T=526.85, F=4.0E-3/


&MATL ID='Marinite',
      SPECIFIC_HEAT=1.26,
      CONDUCTIVITY=0.13,
      DENSITY=737.0/

&SURF ID='Exhaust',
      RGB=26,204,26,
      VOLUME_FLOW=0.56/

&SURF ID='BURNER',
      COLOR='RED',
      TMP_FRONT=100.0,
      MASS_FLUX=0.041339396,
      SPEC_ID='MMA',
      RAMP_MF(1)='BURNER_RAMP_Q',
      RAMP_T='BURNER_RAMP_Q'/

&RAMP ID='BURNER_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='BURNER_RAMP_Q', T=1.0, F=0.0495/
&RAMP ID='BURNER_RAMP_Q', T=2.0, F=0.231667/
&RAMP ID='BURNER_RAMP_Q', T=3.0, F=0.3606/
&RAMP ID='BURNER_RAMP_Q', T=4.0, F=0.494833/
&RAMP ID='BURNER_RAMP_Q', T=5.0, F=0.589867/
&RAMP ID='BURNER_RAMP_Q', T=6.0, F=0.652867/
&RAMP ID='BURNER_RAMP_Q', T=7.0, F=0.704933/
&RAMP ID='BURNER_RAMP_Q', T=8.0, F=0.770267/
&RAMP ID='BURNER_RAMP_Q', T=9.0, F=0.779767/
&RAMP ID='BURNER_RAMP_Q', T=10.0, F=0.844933/
&RAMP ID='BURNER_RAMP_Q', T=11.0, F=0.857867/
&RAMP ID='BURNER_RAMP_Q', T=12.0, F=0.887967/
&RAMP ID='BURNER_RAMP_Q', T=13.0, F=0.889033/
&RAMP ID='BURNER_RAMP_Q', T=14.0, F=0.927467/
&RAMP ID='BURNER_RAMP_Q', T=15.0, F=1.0/
&RAMP ID='BURNER_RAMP_Q', T=16.0, F=1.0/
&RAMP ID='BURNER_RAMP_Q', T=200.0, F=1.0/

      
&SURF ID='PMMA_1',
      RGB=153,204,255,
      MATL_ID(1,1)='PMMA',
      MATL_ID(2,1)='Marinite',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      STRETCH_FACTOR(1:2) = 1.0,1.0,
      THICKNESS(1:2)=5.8E-3,0.0127/


&SURF ID='PMMA_2',
      RGB=153,204,255,
      MATL_ID(1,1)='Marinite',
      MATL_ID(2,1)='PMMA',
      MATL_MASS_FRACTION(1,1)=1.0,
      MATL_MASS_FRACTION(2,1)=1.0,
      STRETCH_FACTOR(1:2) = 1.0,1.0,
      THICKNESS(1:2)=0.0127,5.8E-3/


&SURF ID='Marinite',
      RGB=146,202,166,
      BACKING='VOID',
      MATL_ID(1,1)='Marinite',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.0127/

&OBST ID='Obstruction12', XB=0.62,0.64,0.58,0.6,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction11', XB=0.6,0.62,0.58,0.62,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction10', XB=0.58,0.6,0.58,0.64,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction9', XB=0.56,0.58,0.58,0.66,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction8', XB=0.54,0.56,0.58,0.68,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction7', XB=0.52,0.54,0.58,0.7,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction6', XB=0.5,0.52,0.58,0.72,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction5', XB=0.48,0.5,0.58,0.74,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction4', XB=0.46,0.48,0.58,0.76,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction3', XB=0.44,0.46,0.58,0.78,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction2', XB=0.42,0.44,0.58,0.8,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 
&OBST ID='Obstruction1', XB=0.4,0.42,0.58,0.82,0.36,0.4, SURF_IDS='BURNER','INERT','INERT'/ 

&OBST ID='PMMA', XB=0.34,0.84,0.52,0.54,0.36,1.82, SURF_ID6='Marinite','Marinite','PMMA_2','PMMA_1','Marinite','Marinite'/ 


&OBST ID='Obstruction #2', XB=0.34,1.04,0.52,1.22,0.36,0.36, COLOR='GRAY 94', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.34,1.04,0.5,0.52,0.36,1.82, COLOR='GRAY 80', SURF_ID='Marinite'/ 
&OBST ID='Obstruction1', XB=0.32,0.34,0.52,1.22,0.36,1.82, COLOR='GRAY 80', SURF_ID='Marinite'/ 

&OBST ID='PMMA Board1', XB=0.34,0.36,0.52,1.02,0.36,1.82, SURF_ID6='PMMA_2','PMMA_1','Marinite','Marinite','Marinite','Marinite'/ 

&OBST ID='Mesh Vent: Mesh5 [ZMAX]04', XB=0.62,0.82,0.62,0.82,2.98,3.0, RGB=102,102,255, SURF_IDS='INERT','INERT','Exhaust'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,1.72,2.4,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.28,1.72,-0.28,-0.28,2.4,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.28,1.72,1.72,1.72,2.4,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.28,-0.28,-0.28,1.72,2.4,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.22,1.66,-0.22,-0.22,2.44,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.16,1.6,-0.16,-0.16,2.48,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.1,1.54,-0.1,-0.1,2.52,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.04,1.48,-0.04,-0.04,2.56,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.02,1.42,0.02,0.02,2.6,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.08,1.36,0.08,0.08,2.64,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.14,1.3,0.14,0.14,2.68,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.2,1.24,0.2,0.2,2.72,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.26,1.18,0.26,0.26,2.76,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.32,1.12,0.32,0.32,2.8,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.38,1.06,0.38,0.38,2.84,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.44,1.0,0.44,0.44,2.88,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.5,0.94,0.5,0.5,2.92,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.56,0.88,0.56,0.56,2.96,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.62,0.82,0.62,0.62,3.0,3.04, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.22,1.66,1.66,1.66,2.44,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.16,1.6,1.6,1.6,2.48,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.1,1.54,1.54,1.54,2.52,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.04,1.48,1.48,1.48,2.56,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.02,1.42,1.42,1.42,2.6,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.08,1.36,1.36,1.36,2.64,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.14,1.3,1.3,1.3,2.68,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.2,1.24,1.24,1.24,2.72,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.26,1.18,1.18,1.18,2.76,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.32,1.12,1.12,1.12,2.8,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.38,1.06,1.06,1.06,2.84,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.44,1.0,1.0,1.0,2.88,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.5,0.94,0.94,0.94,2.92,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.56,0.88,0.88,0.88,2.96,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.62,0.82,0.82,0.82,3.0,3.04, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.66,1.66,-0.22,1.66,2.44,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.6,1.6,-0.16,1.6,2.48,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.54,1.54,-0.1,1.54,2.52,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.48,1.48,-0.04,1.48,2.56,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.42,1.42,0.02,1.42,2.6,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.36,1.36,0.08,1.36,2.64,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.3,1.3,0.14,1.3,2.68,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.24,1.24,0.2,1.24,2.72,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.18,1.18,0.26,1.18,2.76,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.12,1.12,0.32,1.12,2.8,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.06,1.06,0.38,1.06,2.84,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.0,1.0,0.44,1.0,2.88,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.94,0.94,0.5,0.94,2.92,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.88,0.88,0.56,0.88,2.96,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.82,0.82,0.62,0.82,3.0,3.04, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.22,-0.22,-0.22,1.66,2.44,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.16,-0.16,-0.16,1.6,2.48,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.1,-0.1,-0.1,1.54,2.52,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.04,-0.04,-0.04,1.48,2.56,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.02,0.02,0.02,1.42,2.6,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.08,0.08,0.08,1.36,2.64,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.14,0.14,0.14,1.3,2.68,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.2,0.2,0.2,1.24,2.72,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.26,0.26,0.26,1.18,2.76,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.32,0.32,0.32,1.12,2.8,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.38,0.38,0.38,1.06,2.84,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.44,0.44,0.44,1.0,2.88,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.5,0.5,0.5,0.94,2.92,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.56,0.56,0.56,0.88,2.96,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.62,0.62,0.62,0.82,3.0,3.04, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.66,1.72,-0.28,1.72,2.44,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.6,1.66,-0.22,1.66,2.48,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.54,1.6,-0.16,1.6,2.52,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.48,1.54,-0.1,1.54,2.56,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.42,1.48,-0.04,1.48,2.6,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.36,1.42,0.02,1.42,2.64,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.3,1.36,0.08,1.36,2.68,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.24,1.3,0.14,1.3,2.72,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.18,1.24,0.2,1.24,2.76,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.12,1.18,0.26,1.18,2.8,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.06,1.12,0.32,1.12,2.84,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.0,1.06,0.38,1.06,2.88,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.94,1.0,0.44,1.0,2.92,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.88,0.94,0.5,0.94,2.96,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.82,0.88,0.56,0.88,3.0,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.28,1.72,-0.28,-0.22,2.44,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.22,1.66,-0.22,-0.16,2.48,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.16,1.6,-0.16,-0.1,2.52,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.1,1.54,-0.1,-0.04,2.56,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.04,1.48,-0.04,0.02,2.6,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.02,1.42,0.02,0.08,2.64,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.08,1.36,0.08,0.14,2.68,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.14,1.3,0.14,0.2,2.72,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.2,1.24,0.2,0.26,2.76,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.26,1.18,0.26,0.32,2.8,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.32,1.12,0.32,0.38,2.84,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.38,1.06,0.38,0.44,2.88,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.44,1.0,0.44,0.5,2.92,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.5,0.94,0.5,0.56,2.96,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.56,0.88,0.56,0.62,3.0,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.28,-0.22,-0.28,1.72,2.44,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.22,-0.16,-0.22,1.66,2.48,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.16,-0.1,-0.16,1.6,2.52,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.1,-0.04,-0.1,1.54,2.56,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=-0.04,0.02,-0.04,1.48,2.6,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.02,0.08,0.02,1.42,2.64,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.08,0.14,0.08,1.36,2.68,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.14,0.2,0.14,1.3,2.72,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.2,0.26,0.2,1.24,2.76,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.26,0.32,0.26,1.18,2.8,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.32,0.38,0.32,1.12,2.84,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.38,0.44,0.38,1.06,2.88,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.44,0.5,0.44,1.0,2.92,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.5,0.56,0.5,0.94,2.96,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=0.56,0.62,0.56,0.88,3.0,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.28,1.72,1.66,1.72,2.44,2.44, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.22,1.66,1.6,1.66,2.48,2.48, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.16,1.6,1.54,1.6,2.52,2.52, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.1,1.54,1.48,1.54,2.56,2.56, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.04,1.48,1.42,1.48,2.6,2.6, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.02,1.42,1.36,1.42,2.64,2.64, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.08,1.36,1.3,1.36,2.68,2.68, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.14,1.3,1.24,1.3,2.72,2.72, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.2,1.24,1.18,1.24,2.76,2.76, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.26,1.18,1.12,1.18,2.8,2.8, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.32,1.12,1.06,1.12,2.84,2.84, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.38,1.06,1.0,1.06,2.88,2.88, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.44,1.0,0.94,1.0,2.92,2.92, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.5,0.94,0.88,0.94,2.96,2.96, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=0.56,0.88,0.82,0.88,3.0,3.0, COLOR='GRAY 60', SURF_ID='INERT'/ 
&OBST ID='Obstruction1', XB=-0.28,1.72,-0.28,-0.28,0.2,2.4, COLOR='GRAY 80', SURF_ID='INERT'/ 


&OBST ID='Obstruction1', XB=-0.28,1.72,1.72,1.72,0.8,2.4, COLOR='INVISIBLE', SURF_ID='INERT'/ 


&OBST ID='Obstruction #1', XB=-0.28,-0.28,-0.28,1.72,0.2,2.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Mesh Vent: Mesh5 [ZMAX]01', XB=-0.28,1.72,-0.28,1.72,0.2,0.2, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,1.72,0.8,2.4, COLOR='INVISIBLE', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.22,0.24, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.26,0.28, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.3,0.32, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.34,0.36, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.38,0.4, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.42,0.44, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.46,0.48, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.5,0.52, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.54,0.56, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.58,0.6, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.62,0.64, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.66,0.68, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.7,0.72, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.74,0.76, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.28,-0.26,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.24,-0.22,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.2,-0.18,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.16,-0.14,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.12,-0.1,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.08,-0.06,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.04,-0.02,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.0,0.02,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.04,0.06,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.08,0.1,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.12,0.14,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.16,0.18,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.2,0.22,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.24,0.26,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.28,0.3,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.32,0.34,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.36,0.38,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.4,0.42,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.44,0.46,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.48,0.5,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.52,0.54,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.56,0.58,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.6,0.62,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.64,0.66,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.68,0.7,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.72,0.74,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.76,0.78,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.8,0.82,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.84,0.86,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.88,0.9,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.92,0.94,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.96,0.98,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.0,1.02,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.04,1.06,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.08,1.1,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.12,1.14,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.16,1.18,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.2,1.22,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.24,1.26,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.28,1.3,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.32,1.34,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.36,1.38,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.4,1.42,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.44,1.46,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.48,1.5,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.52,1.54,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.56,1.58,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.6,1.62,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.64,1.66,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.68,1.7,0.78,0.8, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.26,-0.24,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.22,-0.2,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.18,-0.16,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.14,-0.12,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.1,-0.08,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.06,-0.04,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,-0.02,-2.775558E-17,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.02,0.04,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.06,0.08,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.1,0.12,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.14,0.16,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.18,0.2,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.22,0.24,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.26,0.28,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.3,0.32,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.34,0.36,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.38,0.4,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.42,0.44,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.46,0.48,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.5,0.52,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.54,0.56,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.58,0.6,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.62,0.64,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.66,0.68,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.7,0.72,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.74,0.76,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.78,0.8,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.82,0.84,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.86,0.88,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.9,0.92,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.94,0.96,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,0.98,1.0,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.02,1.04,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.06,1.08,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.1,1.12,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.14,1.16,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.18,1.2,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.22,1.24,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.26,1.28,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.3,1.32,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.34,1.36,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.38,1.4,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.42,1.44,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.46,1.48,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.5,1.52,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.54,1.56,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.58,1.6,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.62,1.64,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.66,1.68,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.2,0.22, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.24,0.26, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.28,0.3, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.32,0.34, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.36,0.38, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.4,0.42, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.44,0.46, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.48,0.5, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.52,0.54, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.56,0.58, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.6,0.62, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.64,0.66, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.68,0.7, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.72,0.74, COLOR='GRAY 80', SURF_ID='INERT'/ 
&OBST ID='Obstruction #1', XB=1.72,1.72,1.7,1.72,0.76,0.78, COLOR='GRAY 80', SURF_ID='INERT'/ 

&VENT ID='Mesh Vent: Mesh01 [XMAX]', SURF_ID='OPEN', XB=1.8,1.8,-0.32,1.8,0.18,3.04/ 
&VENT ID='Mesh Vent: Mesh01 [XMIN]', SURF_ID='OPEN', XB=-0.32,-0.32,-0.32,1.8,0.18,3.04/ 
&VENT ID='Mesh Vent: Mesh01 [YMAX]', SURF_ID='OPEN', XB=-0.32,1.8,1.8,1.8,0.18,3.04/ 
&VENT ID='Mesh Vent: Mesh01 [YMIN]', SURF_ID='OPEN', XB=-0.32,1.8,-0.32,-0.32,0.18,3.04/ 
&VENT ID='Mesh Vent: Mesh01 [ZMAX]', SURF_ID='OPEN', XB=-0.32,1.8,-0.32,1.8,3.04,3.04/ 
&VENT ID='Mesh Vent: Mesh01 [ZMIN]', SURF_ID='OPEN', XB=-0.32,1.8,-0.32,1.8,0.18,0.18/ 

&PROP ID='SOLID props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID01 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID02 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID03 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID04 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID05 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID06 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID07 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID08 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID09 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID10 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID11 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID12 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID13 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID14 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID15 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID16 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID17 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID18 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID19 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID20 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID21 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID22 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID23 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID24 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID25 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID26 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID27 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID28 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID29 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID30 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID31 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID32 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID33 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID34 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID35 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID36 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID37 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID38 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID39 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID40 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID41 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID42 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID43 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID44 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID45 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID46 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID47 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID48 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID49 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID50 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID51 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID52 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID53 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID54 props', GAUGE_TEMPERATURE=20.0/
&PROP ID='SOLID65 props', GAUGE_TEMPERATURE=20.0/

&DEVC ID='burning rate5', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.5, IOR=2/
&DEVC ID='burning rate5_1', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.5, IOR=2/
&DEVC ID='burning rate22_1', QUANTITY='BURNING RATE', XYZ=0.58,0.54,0.5, IOR=2/
&DEVC ID='burning rate01', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.6, IOR=2/
&DEVC ID='burning rate5_01', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.6, IOR=2/
&DEVC ID='burning rate22_01', QUANTITY='BURNING RATE', XYZ=0.58,0.54,0.6, IOR=2/
&DEVC ID='burning rate03', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.7, IOR=2/
&DEVC ID='burning rate5_02', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.7, IOR=2/
&DEVC ID='burning rate22_02', QUANTITY='BURNING RATE', XYZ=0.58,0.54,0.7, IOR=2/
&DEVC ID='burning rate05', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.8, IOR=2/
&DEVC ID='burning rate5_03', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.8, IOR=2/
&DEVC ID='burning rate22_03', QUANTITY='BURNING RATE', XYZ=0.58,0.54,0.8, IOR=2/
&DEVC ID='burning rate07', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.9, IOR=2/
&DEVC ID='burning rate5_04', QUANTITY='BURNING RATE', XYZ=0.41,0.54,0.9, IOR=2/
&DEVC ID='burning rate22_04', QUANTITY='BURNING RATE', XYZ=0.58,0.54,0.9, IOR=2/
&DEVC ID='burning rate09', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.0, IOR=2/
&DEVC ID='burning rate5_05', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.0, IOR=2/
&DEVC ID='burning rate22_05', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.0, IOR=2/
&DEVC ID='burning rate11', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.1, IOR=2/
&DEVC ID='burning rate5_06', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.1, IOR=2/
&DEVC ID='burning rate22_06', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.1, IOR=2/
&DEVC ID='burning rate5_07', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.2, IOR=2/
&DEVC ID='burning rate22_07', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.2, IOR=2/
&DEVC ID='burning rate5_08', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.3, IOR=2/
&DEVC ID='burning rate22_08', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.3, IOR=2/
&DEVC ID='burning rate5_09', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.4, IOR=2/
&DEVC ID='burning rate22_09', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.4, IOR=2/
&DEVC ID='burning rate5_10', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.5, IOR=2/
&DEVC ID='burning rate22_10', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.5, IOR=2/
&DEVC ID='burning rate5_11', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.6, IOR=2/
&DEVC ID='burning rate22_11', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.6, IOR=2/
&DEVC ID='burning rate5_12', QUANTITY='BURNING RATE', XYZ=0.41,0.54,1.7, IOR=2/
&DEVC ID='burning rate22_12', QUANTITY='BURNING RATE', XYZ=0.58,0.54,1.7, IOR=2/

&DEVC ID='SOLID', PROP_ID='SOLID props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,0.5, IOR=1/
&DEVC ID='SOLID01', PROP_ID='SOLID01 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,0.5, IOR=2/
&DEVC ID='SOLID02', PROP_ID='SOLID02 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,0.5, IOR=2/
&DEVC ID='SOLID03', PROP_ID='SOLID03 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,0.5, IOR=2/
&DEVC ID='SOLID04', PROP_ID='SOLID04 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,0.7, IOR=2/
&DEVC ID='SOLID05', PROP_ID='SOLID05 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,0.7, IOR=2/
&DEVC ID='SOLID06', PROP_ID='SOLID06 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,0.7, IOR=2/
&DEVC ID='SOLID07', PROP_ID='SOLID07 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,0.7, IOR=2/
&DEVC ID='SOLID08', PROP_ID='SOLID08 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,0.9, IOR=2/
&DEVC ID='SOLID09', PROP_ID='SOLID09 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,0.9, IOR=2/
&DEVC ID='SOLID10', PROP_ID='SOLID10 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,0.9, IOR=2/
&DEVC ID='SOLID11', PROP_ID='SOLID11 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,0.9, IOR=2/
&DEVC ID='SOLID12', PROP_ID='SOLID12 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,1.1, IOR=2/
&DEVC ID='SOLID13', PROP_ID='SOLID13 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,1.1, IOR=2/
&DEVC ID='SOLID14', PROP_ID='SOLID14 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,1.1, IOR=2/
&DEVC ID='SOLID15', PROP_ID='SOLID15 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,1.1, IOR=2/
&DEVC ID='SOLID16', PROP_ID='SOLID16 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,1.3, IOR=2/
&DEVC ID='SOLID17', PROP_ID='SOLID17 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,1.3, IOR=2/
&DEVC ID='SOLID18', PROP_ID='SOLID18 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,1.3, IOR=2/
&DEVC ID='SOLID19', PROP_ID='SOLID19 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,1.3, IOR=2/
&DEVC ID='SOLID20', PROP_ID='SOLID20 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,1.5, IOR=2/
&DEVC ID='SOLID21', PROP_ID='SOLID21 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,1.5, IOR=2/
&DEVC ID='SOLID22', PROP_ID='SOLID22 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,1.5, IOR=2/
&DEVC ID='SOLID23', PROP_ID='SOLID23 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,1.5, IOR=2/
&DEVC ID='SOLID24', PROP_ID='SOLID24 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.51,0.54,1.7, IOR=2/
&DEVC ID='SOLID25', PROP_ID='SOLID25 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.58,0.54,1.7, IOR=2/
&DEVC ID='SOLID26', PROP_ID='SOLID26 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.46,0.54,1.7, IOR=2/
&DEVC ID='SOLID27', PROP_ID='SOLID27 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,1.7, IOR=2/
&DEVC ID='SOLID28', PROP_ID='SOLID28 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,0.5, IOR=1/
&DEVC ID='SOLID29', PROP_ID='SOLID29 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,0.5, IOR=1/
&DEVC ID='SOLID30', PROP_ID='SOLID30 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,0.5, IOR=1/
&DEVC ID='SOLID31', PROP_ID='SOLID31 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,0.7, IOR=1/
&DEVC ID='SOLID32', PROP_ID='SOLID32 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,0.7, IOR=1/
&DEVC ID='SOLID33', PROP_ID='SOLID33 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,0.7, IOR=1/
&DEVC ID='SOLID34', PROP_ID='SOLID34 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,0.7, IOR=1/
&DEVC ID='SOLID35', PROP_ID='SOLID35 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,0.9, IOR=1/
&DEVC ID='SOLID36', PROP_ID='SOLID36 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,0.9, IOR=1/
&DEVC ID='SOLID37', PROP_ID='SOLID37 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,0.9, IOR=1/
&DEVC ID='SOLID38', PROP_ID='SOLID38 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,0.9, IOR=1/
&DEVC ID='SOLID39', PROP_ID='SOLID39 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,1.1, IOR=1/
&DEVC ID='SOLID40', PROP_ID='SOLID40 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,1.1, IOR=1/
&DEVC ID='SOLID41', PROP_ID='SOLID41 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,1.1, IOR=1/
&DEVC ID='SOLID42', PROP_ID='SOLID42 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,1.1, IOR=1/
&DEVC ID='SOLID43', PROP_ID='SOLID43 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,1.3, IOR=1/
&DEVC ID='SOLID44', PROP_ID='SOLID44 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,1.3, IOR=1/
&DEVC ID='SOLID45', PROP_ID='SOLID45 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,1.3, IOR=1/
&DEVC ID='SOLID46', PROP_ID='SOLID46 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,1.3, IOR=1/
&DEVC ID='SOLID47', PROP_ID='SOLID47 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,1.5, IOR=1/
&DEVC ID='SOLID48', PROP_ID='SOLID48 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,1.5, IOR=1/
&DEVC ID='SOLID49', PROP_ID='SOLID49 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,1.5, IOR=1/
&DEVC ID='SOLID50', PROP_ID='SOLID50 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,1.5, IOR=1/
&DEVC ID='SOLID51', PROP_ID='SOLID51 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.76,1.7, IOR=1/
&DEVC ID='SOLID52', PROP_ID='SOLID52 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.59,1.7, IOR=1/
&DEVC ID='SOLID53', PROP_ID='SOLID53 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.64,1.7, IOR=1/
&DEVC ID='SOLID54', PROP_ID='SOLID54 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.36,0.69,1.7, IOR=1/
&DEVC ID='SOLID65', PROP_ID='SOLID65 props', QUANTITY='GAUGE HEAT FLUX', XYZ=0.41,0.54,0.5, IOR=2/

&DEVC ID='GAS1', QUANTITY='TEMPERATURE', XYZ=0.41,0.54,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS01', QUANTITY='TEMPERATURE', XYZ=0.58,0.54,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS02', QUANTITY='TEMPERATURE', XYZ=0.58,0.58,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS03', QUANTITY='TEMPERATURE', XYZ=0.41,0.58,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS04', QUANTITY='TEMPERATURE', XYZ=0.58,0.62,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS05', QUANTITY='TEMPERATURE', XYZ=0.41,0.62,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS06', QUANTITY='TEMPERATURE', XYZ=0.58,0.66,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS07', QUANTITY='TEMPERATURE', XYZ=0.41,0.66,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS08', QUANTITY='TEMPERATURE', XYZ=0.58,0.7,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS09', QUANTITY='TEMPERATURE', XYZ=0.41,0.7,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS10', QUANTITY='TEMPERATURE', XYZ=0.58,0.74,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS11', QUANTITY='TEMPERATURE', XYZ=0.41,0.74,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS12', QUANTITY='TEMPERATURE', XYZ=0.58,0.78,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS13', QUANTITY='TEMPERATURE', XYZ=0.41,0.78,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS14', QUANTITY='TEMPERATURE', XYZ=0.58,0.82,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS15', QUANTITY='TEMPERATURE', XYZ=0.41,0.82,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS16', QUANTITY='TEMPERATURE', XYZ=0.58,0.86,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS17', QUANTITY='TEMPERATURE', XYZ=0.41,0.86,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS18', QUANTITY='TEMPERATURE', XYZ=0.58,0.9,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS19', QUANTITY='TEMPERATURE', XYZ=0.41,0.9,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS20', QUANTITY='TEMPERATURE', XYZ=0.58,0.94,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS21', QUANTITY='TEMPERATURE', XYZ=0.41,0.94,0.7, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS22', QUANTITY='TEMPERATURE', XYZ=0.58,0.54,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS23', QUANTITY='TEMPERATURE', XYZ=0.41,0.54,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS24', QUANTITY='TEMPERATURE', XYZ=0.58,0.58,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS25', QUANTITY='TEMPERATURE', XYZ=0.41,0.58,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS26', QUANTITY='TEMPERATURE', XYZ=0.58,0.62,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS27', QUANTITY='TEMPERATURE', XYZ=0.41,0.62,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS28', QUANTITY='TEMPERATURE', XYZ=0.58,0.66,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS29', QUANTITY='TEMPERATURE', XYZ=0.41,0.66,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS30', QUANTITY='TEMPERATURE', XYZ=0.58,0.7,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS31', QUANTITY='TEMPERATURE', XYZ=0.41,0.7,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS32', QUANTITY='TEMPERATURE', XYZ=0.58,0.74,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS33', QUANTITY='TEMPERATURE', XYZ=0.41,0.74,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS34', QUANTITY='TEMPERATURE', XYZ=0.58,0.78,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS35', QUANTITY='TEMPERATURE', XYZ=0.41,0.78,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS36', QUANTITY='TEMPERATURE', XYZ=0.58,0.82,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS37', QUANTITY='TEMPERATURE', XYZ=0.41,0.82,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS38', QUANTITY='TEMPERATURE', XYZ=0.58,0.86,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS39', QUANTITY='TEMPERATURE', XYZ=0.41,0.86,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS40', QUANTITY='TEMPERATURE', XYZ=0.58,0.9,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS41', QUANTITY='TEMPERATURE', XYZ=0.41,0.9,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS42', QUANTITY='TEMPERATURE', XYZ=0.58,0.94,1.3, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='GAS43', QUANTITY='TEMPERATURE', XYZ=0.41,0.94,1.3, ORIENTATION=0.0,1.0,0.0/

&DEVC ID='velocity', QUANTITY='W-VELOCITY', XYZ=0.41,0.54,0.7/
&DEVC ID='velocity01', QUANTITY='W-VELOCITY', XYZ=0.58,0.54,0.7/
&DEVC ID='velocity02', QUANTITY='W-VELOCITY', XYZ=0.41,0.58,0.7/
&DEVC ID='velocity03', QUANTITY='W-VELOCITY', XYZ=0.58,0.58,0.7/
&DEVC ID='velocity04', QUANTITY='W-VELOCITY', XYZ=0.41,0.62,0.7/
&DEVC ID='velocity05', QUANTITY='W-VELOCITY', XYZ=0.58,0.62,0.7/
&DEVC ID='velocity06', QUANTITY='W-VELOCITY', XYZ=0.41,0.66,0.7/
&DEVC ID='velocity07', QUANTITY='W-VELOCITY', XYZ=0.58,0.66,0.7/
&DEVC ID='velocity08', QUANTITY='W-VELOCITY', XYZ=0.41,0.7,0.7/
&DEVC ID='velocity09', QUANTITY='W-VELOCITY', XYZ=0.58,0.7,0.7/
&DEVC ID='velocity10', QUANTITY='W-VELOCITY', XYZ=0.41,0.74,0.7/
&DEVC ID='velocity11', QUANTITY='W-VELOCITY', XYZ=0.58,0.74,0.7/
&DEVC ID='velocity12', QUANTITY='W-VELOCITY', XYZ=0.41,0.78,0.7/
&DEVC ID='velocity13', QUANTITY='W-VELOCITY', XYZ=0.58,0.78,0.7/
&DEVC ID='velocity14', QUANTITY='W-VELOCITY', XYZ=0.41,0.82,0.7/
&DEVC ID='velocity15', QUANTITY='W-VELOCITY', XYZ=0.58,0.82,0.7/
&DEVC ID='velocity16', QUANTITY='W-VELOCITY', XYZ=0.41,0.86,0.7/
&DEVC ID='velocity17', QUANTITY='W-VELOCITY', XYZ=0.58,0.86,0.7/
&DEVC ID='velocity18', QUANTITY='W-VELOCITY', XYZ=0.41,0.9,0.7/
&DEVC ID='velocity19', QUANTITY='W-VELOCITY', XYZ=0.58,0.9,0.7/
&DEVC ID='velocity20', QUANTITY='W-VELOCITY', XYZ=0.41,0.94,0.7/
&DEVC ID='velocity21', QUANTITY='W-VELOCITY', XYZ=0.58,0.94,0.7/
&DEVC ID='velocity22', QUANTITY='W-VELOCITY', XYZ=0.41,0.54,1.3/
&DEVC ID='velocity23', QUANTITY='W-VELOCITY', XYZ=0.58,0.54,1.3/
&DEVC ID='velocity24', QUANTITY='W-VELOCITY', XYZ=0.41,0.58,1.3/
&DEVC ID='velocity25', QUANTITY='W-VELOCITY', XYZ=0.58,0.58,1.3/
&DEVC ID='velocity26', QUANTITY='W-VELOCITY', XYZ=0.41,0.62,1.3/
&DEVC ID='velocity27', QUANTITY='W-VELOCITY', XYZ=0.58,0.62,1.3/
&DEVC ID='velocity28', QUANTITY='W-VELOCITY', XYZ=0.41,0.66,1.3/
&DEVC ID='velocity29', QUANTITY='W-VELOCITY', XYZ=0.58,0.66,1.3/
&DEVC ID='velocity30', QUANTITY='W-VELOCITY', XYZ=0.41,0.7,1.3/
&DEVC ID='velocity31', QUANTITY='W-VELOCITY', XYZ=0.58,0.7,1.3/
&DEVC ID='velocity32', QUANTITY='W-VELOCITY', XYZ=0.41,0.74,1.3/
&DEVC ID='velocity33', QUANTITY='W-VELOCITY', XYZ=0.58,0.74,1.3/
&DEVC ID='velocity34', QUANTITY='W-VELOCITY', XYZ=0.41,0.78,1.3/
&DEVC ID='velocity35', QUANTITY='W-VELOCITY', XYZ=0.58,0.78,1.3/
&DEVC ID='velocity36', QUANTITY='W-VELOCITY', XYZ=0.41,0.82,1.3/
&DEVC ID='velocity37', QUANTITY='W-VELOCITY', XYZ=0.58,0.82,1.3/
&DEVC ID='velocity38', QUANTITY='W-VELOCITY', XYZ=0.41,0.86,1.3/
&DEVC ID='velocity39', QUANTITY='W-VELOCITY', XYZ=0.58,0.86,1.3/
&DEVC ID='velocity40', QUANTITY='W-VELOCITY', XYZ=0.41,0.9,1.3/
&DEVC ID='velocity41', QUANTITY='W-VELOCITY', XYZ=0.58,0.9,1.3/
&DEVC ID='velocity42', QUANTITY='W-VELOCITY', XYZ=0.41,0.94,1.3/
&DEVC ID='velocity43', QUANTITY='W-VELOCITY', XYZ=0.58,0.94,1.3/

&BNDF QUANTITY='GAS TEMPERATURE',CELL_CENTERED=T/
&BNDF QUANTITY='GAUGE HEAT FLUX',CELL_CENTERED=T/
&BNDF QUANTITY='WALL TEMPERATURE',CELL_CENTERED=T/
&BNDF QUANTITY='BURNING RATE',CELL_CENTERED=T/
&BNDF QUANTITY='HEAT TRANSFER COEFFICIENT',CELL_CENTERED=T/
&BNDF QUANTITY='RADIATIVE HEAT FLUX',CELL_CENTERED=T/
&BNDF QUANTITY='CONVECTIVE HEAT FLUX',CELL_CENTERED=T/
&BNDF QUANTITY='INCIDENT HEAT FLUX',CELL_CENTERED=T/
&BNDF QUANTITY='NET HEAT FLUX',CELL_CENTERED=T/
&BNDF QUANTITY='SURFACE DENSITY',MATL_ID='PMMA',CELL_CENTERED=T/
&BNDF QUANTITY='SURFACE DENSITY',MATL_ID='int',CELL_CENTERED=T/
&BNDF QUANTITY='SURFACE DENSITY',MATL_ID='MMA',CELL_CENTERED=T/

&ISOF QUANTITY='HRRPUV', VALUE=200.0/

&SLCF QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE., ID='X = 0.41 m: Temperature', PBX=0.41/
&SLCF QUANTITY='HRRPUV', CELL_CENTERED=.TRUE., ID='X = 0.41 m: Heat Release Rate per Unit Volume', PBX=0.41/
&SLCF QUANTITY='VELOCITY', CELL_CENTERED=.TRUE., ID='X = 0.41 m: Velocity', PBX=0.41/

&SLCF QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE., ID='X = 0.51 m: Temperature', PBX=0.51/
&SLCF QUANTITY='HRRPUV', CELL_CENTERED=.TRUE., ID='X = 0.51 m: Heat Release Rate per Unit Volume', PBX=0.51/
&SLCF QUANTITY='VELOCITY', CELL_CENTERED=.TRUE., ID='X = 0.51 m: Velocity', PBX=0.51/

&SLCF QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE., ID='Y = 0.59 m: Temperature', PBY=0.59/
&SLCF QUANTITY='HRRPUV', CELL_CENTERED=.TRUE., ID='Y = 0.59 m: Heat Release Rate per Unit Volume', PBY=0.59/
&SLCF QUANTITY='VELOCITY', CELL_CENTERED=.TRUE., ID='Y = 0.59 m: Velocity', PBY=0.59/

&SLCF QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE., ID='Y = 0.69 m: Temperature', PBY=0.69/
&SLCF QUANTITY='HRRPUV', CELL_CENTERED=.TRUE., ID='Y = 0.69 m: Heat Release Rate per Unit Volume', PBY=0.69/
&SLCF QUANTITY='VELOCITY', CELL_CENTERED=.TRUE., ID='Y = 0.69 m: Velocity', PBY=0.69/

&DEVC ID='GAS', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,0.5, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS44', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,0.7, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,0.9, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS45', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,0.9, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS46', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,1.1, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS47', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,1.3, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS48', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,1.5, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS49', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=1.04,1.22,1.7, ORIENTATION=-0.707,-0.707,0.0/

&DEVC ID='GASE1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,0.5, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS44E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,0.7, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS45E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,0.9, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS45E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,0.9, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS46E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,1.1, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS47E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,1.3, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS48E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,1.5, ORIENTATION=-0.707,-0.707,0.0/
&DEVC ID='GAS49E1', QUANTITY='GAUGE HEAT FLUX GAS', XYZ=1.04,1.22,1.7, ORIENTATION=-0.707,-0.707,0.0/

&DEVC ID='BURNING_RATE_x5_105', QUANTITY='BURNING RATE', XBP=0.41,0.41,0.54,0.54,0.36,1.82, POINTS=147, STATISTICS_START=104.5, STATISTICS_END=105.5,IOR=2/
&DEVC ID='BURNING_RATE_x5_145', QUANTITY='BURNING RATE', XBP=0.41,0.41,0.54,0.54,0.36,1.82, POINTS=147, STATISTICS_START=144.5, STATISTICS_END=145.5,IOR=2/
&DEVC ID='BURNING_RATE_x5_185', QUANTITY='BURNING RATE', XBP=0.41,0.41,0.54,0.54,0.36,1.82, POINTS=147, STATISTICS_START=184.5, STATISTICS_END=185.5,IOR=2/

&DEVC ID='BURNING_RATE_x22_105', QUANTITY='BURNING RATE', XBP=0.58,0.58,0.54,0.54,0.36,1.82, POINTS=147, STATISTICS_START=104.5, STATISTICS_END=105.5,IOR=2/
&DEVC ID='BURNING_RATE_x22_145', QUANTITY='BURNING RATE', XBP=0.58,0.58,0.54,0.54,0.36,1.82, POINTS=147, STATISTICS_START=144.5, STATISTICS_END=145.5,IOR=2/
&DEVC ID='BURNING_RATE_x22_185', QUANTITY='BURNING RATE', XBP=0.58,0.58,0.54,0.54,0.36,1.82, POINTS=147, STATISTICS_START=184.5, STATISTICS_END=185.5,IOR=2/

&DEVC QUANTITY='WALL TEMPERATURE',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='WALL_TEMPERATURE_x5_105'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='WALL_TEMPERATURE_x5_145'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='WALL_TEMPERATURE_x5_185'/

&DEVC QUANTITY='WALL TEMPERATURE',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='WALL_TEMPERATURE_x22_105'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='WALL_TEMPERATURE_x22_145'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='WALL_TEMPERATURE_x22_185'/

&DEVC QUANTITY='NET HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='NET_HEAT_FLUX_x5_105'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='NET_HEAT_FLUX_x5_145'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='NET_HEAT_FLUX_x5_185'/

&DEVC QUANTITY='NET HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='NET_HEAT_FLUX_x22_105'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='NET_HEAT_FLUX_x22_145'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='NET_HEAT_FLUX_x22_185'/

&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='RADIATIVE_HEAT_FLUX_x5_105'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='RADIATIVE_HEAT_FLUX_x5_145'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='RADIATIVE_HEAT_FLUX_x5_185'/

&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='RADIATIVE_HEAT_FLUX_x22_105'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='RADIATIVE_HEAT_FLUX_x22_145'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='RADIATIVE_HEAT_FLUX_x22_185'/

&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='CONVECTIVE_HEAT_FLUX_x5_105'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='CONVECTIVE_HEAT_FLUX_x5_145'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.41,0.41,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='CONVECTIVE_HEAT_FLUX_x5_185'/

&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='CONVECTIVE_HEAT_FLUX_x22_105'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=2,ID='CONVECTIVE_HEAT_FLUX_x22_145'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.58,0.58,0.54,0.54,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=2,ID='CONVECTIVE_HEAT_FLUX_x22_185'/

&DEVC ID='BURNING_RATE_Y5_105', QUANTITY='BURNING RATE', XBP=0.36,0.36,0.59,0.59,0.36,1.82, POINTS=147, STATISTICS_START=104.5, STATISTICS_END=105.5,IOR=1/
&DEVC ID='BURNING_RATE_Y5_145', QUANTITY='BURNING RATE', XBP=0.36,0.36,0.59,0.59,0.36,1.82, POINTS=147, STATISTICS_START=144.5, STATISTICS_END=145.5,IOR=1/
&DEVC ID='BURNING_RATE_Y5_185', QUANTITY='BURNING RATE', XBP=0.36,0.36,0.59,0.59,0.36,1.82, POINTS=147, STATISTICS_START=184.5, STATISTICS_END=185.5,IOR=1/

&DEVC ID='BURNING_RATE_Y22_105', QUANTITY='BURNING RATE', XBP=0.36,0.36,0.76,0.76,0.36,1.82, POINTS=147, STATISTICS_START=104.5, STATISTICS_END=105.5,IOR=1/
&DEVC ID='BURNING_RATE_Y22_145', QUANTITY='BURNING RATE', XBP=0.36,0.36,0.76,0.76,0.36,1.82, POINTS=147, STATISTICS_START=144.5, STATISTICS_END=145.5,IOR=1/
&DEVC ID='BURNING_RATE_Y22_185', QUANTITY='BURNING RATE', XBP=0.36,0.36,0.76,0.76,0.36,1.82, POINTS=147, STATISTICS_START=184.5, STATISTICS_END=185.5,IOR=1/

&DEVC QUANTITY='WALL TEMPERATURE',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='WALL_TEMPERATURE_Y5_105'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='WALL_TEMPERATURE_Y5_145'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='WALL_TEMPERATURE_Y5_185'/

&DEVC QUANTITY='WALL TEMPERATURE',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='WALL_TEMPERATURE_Y22_105'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='WALL_TEMPERATURE_Y22_145'/
&DEVC QUANTITY='WALL TEMPERATURE',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='WALL_TEMPERATURE_Y22_185'/

&DEVC QUANTITY='NET HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='NET_HEAT_FLUX_Y5_105'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='NET_HEAT_FLUX_Y5_145'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='NET_HEAT_FLUX_Y5_185'/

&DEVC QUANTITY='NET HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='NET_HEAT_FLUX_Y22_105'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='NET_HEAT_FLUX_Y22_145'/
&DEVC QUANTITY='NET HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='NET_HEAT_FLUX_Y22_185'/

&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='RADIATIVE_HEAT_FLUX_Y5_105'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='RADIATIVE_HEAT_FLUX_Y5_145'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='RADIATIVE_HEAT_FLUX_Y5_185'/

&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='RADIATIVE_HEAT_FLUX_Y22_105'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='RADIATIVE_HEAT_FLUX_Y22_145'/
&DEVC QUANTITY='RADIATIVE HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='RADIATIVE_HEAT_FLUX_Y22_185'/

&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='CONVECTIVE_HEAT_FLUX_Y5_105'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='CONVECTIVE_HEAT_FLUX_Y5_145'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.36,0.36,0.59,0.59,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='CONVECTIVE_HEAT_FLUX_Y5_185'/

&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='CONVECTIVE_HEAT_FLUX_Y22_105'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=144.5,STATISTICS_END=145.5,IOR=1,ID='CONVECTIVE_HEAT_FLUX_Y22_145'/
&DEVC QUANTITY='CONVECTIVE HEAT FLUX',XB=0.36,0.36,0.76,0.76,0.36,1.82,POINTS=147,STATISTICS_START=184.5,STATISTICS_END=185.5,IOR=1,ID='CONVECTIVE_HEAT_FLUX_Y22_185'/

&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='TEMPERATURE_x5_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='TEMPERATURE_x5_90'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='TEMPERATURE_x22_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='TEMPERATURE_x22_90'/


&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='TEMPERATURE_RMS_x5_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='TEMPERATURE_RMS_x5_90'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='TEMPERATURE_RMS_x22_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='TEMPERATURE_RMS_x22_90'/

&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='W-VELOCITY_x5_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='W-VELOCITY_x5_90'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='W-VELOCITY_x22_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=2,ID='W-VELOCITY_x22_90'/


&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='W-VELOCITY_RMS_x5_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='W-VELOCITY_RMS_x5_90'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='W-VELOCITY_RMS_x22_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=2,ID='W-VELOCITY_RMS_x22_90'/


&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='TEMPERATURE_Y5_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='TEMPERATURE_Y5_90'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='TEMPERATURE_Y22_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='TEMPERATURE_Y22_90'/


&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='TEMPERATURE_RMS_Y5_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='TEMPERATURE_RMS_Y5_90'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='TEMPERATURE_RMS_Y22_30'/
&DEVC QUANTITY='TEMPERATURE',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='TEMPERATURE_RMS_Y22_90'/

&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='W-VELOCITY_Y5_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='W-VELOCITY_Y5_90'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104.5,STATISTICS_END=105.5,IOR=1,ID='W-VELOCITY_Y22_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=105.5,IOR=1,ID='W-VELOCITY_Y22_90'/


&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='W-VELOCITY_RMS_Y5_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.41,0.41,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='W-VELOCITY_RMS_Y5_90'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,0.70,0.70,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='W-VELOCITY_RMS_Y22_30'/
&DEVC QUANTITY='W-VELOCITY',XB=0.58,0.58,0.54,1.22,1.3,1.3,POINTS=68,STATISTICS_START=104,STATISTICS_END=106,TEMPORAL_STATISTIC='RMS',IOR=1,ID='W-VELOCITY_RMS_Y22_90'/


&TAIL /
