
 Fire Dynamics Simulator

 Current Date     : August 15, 2023  11:58:53
 Revision         : FDS-6.8.0-532-g5395454-master
 Revision Date    : Mon Aug 14 12:40:59 2023 -0400
 Compiler         : ifort version 2021.7.1
 Compilation Date : Aug 14, 2023 13:21:40

 MPI Enabled;    Number of MPI Processes:       8
 OpenMP Disabled

 MPI version: 3.1
 MPI library version: Intel(R) MPI Library 2021.7 for Linux* OS


 Job TITLE        : (Concatenated) NIST Acetone Pool, 2 cm resolution
 Job ID string    : NIST_Acetone_GEOM_Predicted_2cm_cat


 Grid Dimensions, Mesh     1

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     1

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     2

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     2

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     3

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     3

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     4

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     4

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     5

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     5

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     6

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     6

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     7

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     7

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Grid Dimensions, Mesh     8

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     8

   Length (m)                       0.640
   Width  (m)                       0.640
   Height (m)                       0.960
   Initial Time Step (s)            0.023

 Total Number of Grid Cells        393216


 Maximum Cell Aspect Ratio          1.000
 CFL Velocity Norm                      2


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)           60.0
   Background Pressure (Pa)     101325.00
   Ambient Temperature (C)          16.00

   3D Cartesian
   VLES Calculation
   Eddy Viscosity Model:  Deardorff (C_DEARDORFF = 0.10)
   Surface INERT Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface PAN Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface POOL Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Turbulent Prandtl Number:         0.50
   Turbulent Schmidt Number:         0.50


 Pressure solver information

   Solver:                          ULMAT
   Velocity tolerance (m/s):    1.000E-02
   Press eqn res tol (1/s^2):   5.000E+04
   Max pressure iterations:            10


 Background Stratification

      Z (m)     P_0 (Pa)    TMP_0 (C)
   ------------------------------------
        0.69    101316.78     16.00
        0.67    101317.02     16.00
        0.65    101317.26     16.00
        0.63    101317.49     16.00
        0.61    101317.73     16.00
        0.59    101317.97     16.00
        0.57    101318.21     16.00
        0.55    101318.45     16.00
        0.53    101318.69     16.00
        0.51    101318.92     16.00
        0.49    101319.16     16.00
        0.47    101319.40     16.00
        0.45    101319.64     16.00
        0.43    101319.88     16.00
        0.41    101320.11     16.00
        0.39    101320.35     16.00
        0.37    101320.59     16.00
        0.35    101320.83     16.00
        0.33    101321.07     16.00
        0.31    101321.31     16.00
        0.29    101321.54     16.00
        0.27    101321.78     16.00
        0.25    101322.02     16.00
        0.23    101322.26     16.00
        0.21    101322.50     16.00
        0.19    101322.73     16.00
        0.17    101322.97     16.00
        0.15    101323.21     16.00
        0.13    101323.45     16.00
        0.11    101323.68     16.00
        0.09    101323.93     16.00
        0.07    101324.16     16.00
        0.05    101324.40     16.00
        0.03    101324.64     16.00
        0.01    101324.88     16.00
       -0.01    101325.11     16.00
       -0.03    101325.35     16.00
       -0.05    101325.59     16.00
       -0.07    101325.83     16.00
       -0.09    101326.07     16.00
       -0.11    101326.30     16.00
       -0.13    101326.54     16.00
       -0.15    101326.78     16.00
       -0.17    101327.02     16.00
       -0.19    101327.26     16.00
       -0.21    101327.50     16.00
       -0.23    101327.73     16.00
       -0.25    101327.97     16.00


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       ACETONE   INTERMED  PRODUCTS
   NITROGEN              0.764811  0.000000  0.592859  0.690865
   OXYGEN                0.231707  0.000000  0.000000  0.000000
   CARBON DIOXIDE        0.000593  0.000000  0.000460  0.214911
   WATER VAPOR           0.002889  0.000000  0.106848  0.092580
   CARBON MONOXIDE       0.000000  0.000000  0.260232  0.000290
   SOOT                  0.000000  0.000000  0.027897  0.001354
   HYDROGEN              0.000000  0.000000  0.011705  0.000000
   HYDROGEN CYANIDE      0.000000  0.000000  0.000000  0.000000
   ACETONE               0.000000  1.000000  0.000000  0.000000


 Primitive Species Information

   NITROGEN
   Gas Species
   Molecular Weight (g/mol)                28.01340
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg)  0.000E+00

   OXYGEN
   Gas Species
   Molecular Weight (g/mol)                31.99880
   Ambient Density (kg/m^3)                1.349
           Enthalpy of Formation (J/kg)  0.000E+00

   CARBON DIOXIDE
   Gas Species
   Molecular Weight (g/mol)                44.00950
   Ambient Density (kg/m^3)                1.855
           Enthalpy of Formation (J/kg) -8.941E+06

   WATER VAPOR
   Gas Species
   Molecular Weight (g/mol)                18.01528
   Ambient Density (kg/m^3)                0.759
           Enthalpy of Formation (J/kg) -1.342E+07

   CARBON MONOXIDE
   Gas Species
   Molecular Weight (g/mol)                28.01010
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg) -3.946E+06

   SOOT
   Gas Species
   Molecular Weight (g/mol)                12.01070
   Ambient Density (kg/m^3)                0.506
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN
   Gas Species
   Molecular Weight (g/mol)                 2.01588
   Ambient Density (kg/m^3)                0.085
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN CYANIDE
   Gas Species
   Molecular Weight (g/mol)                27.02534
   Ambient Density (kg/m^3)                1.139
           Enthalpy of Formation (J/kg)  4.924E+06

   ACETONE
   Gas Species
   Molecular Weight (g/mol)                58.07914
   Ambient Density (kg/m^3)                2.448
           Enthalpy of Formation (J/kg) -3.739E+06


 Tracked (Lumped) Species Information

   AIR
   Molecular Weight (g/mol)            28.80470
   Ambient Density (kg/m^3)            1.214
   Initial Mass Fraction               1.000
   Enthalpy of Formation (J/kg)     -4.408E+04

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.648113E-01      7.864151E-01
   OXYGEN                         2.317067E-01      2.085779E-01
   CARBON DIOXIDE                 5.932813E-04      3.883091E-04
   WATER VAPOR                    2.888634E-03      4.618647E-03
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.780E-05
                                  500 K:  2.616E-05
                                 1000 K:  4.127E-05
                                 1500 K:  5.372E-05
                                 2000 K:  6.475E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.532E-02
                                  500 K:  3.815E-02
                                 1000 K:  6.680E-02
                                 1500 K:  9.232E-02
                                 2000 K:  1.150E-01
        Enthalpy (J/kg) Ambient,  289 K: -5.320E+04
                                  500 K:  1.626E+05
                                 1000 K:  7.109E+05
                                 1500 K:  1.307E+06
                                 2000 K:  1.930E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.013E+03
                                  500 K:  1.039E+03
                                 1000 K:  1.153E+03
                                 1500 K:  1.224E+03
                                 2000 K:  1.265E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.943E-05
                                  500 K:  4.957E-05
                                 1000 K:  1.578E-04
                                 1500 K:  3.091E-04
                                 2000 K:  4.977E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -5.722E+01
                                  500 K: -9.997E+01
                                 1000 K: -2.109E+02
                                 1500 K: -3.305E+02
                                 2000 K: -4.560E+02

   ACETONE
   Molecular Weight (g/mol)            58.07914
   Ambient Density (kg/m^3)            2.448
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -3.739E+06

   Sub Species                    Mass Fraction     Mole Fraction
   ACETONE                        1.000000E+00      1.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  7.268E-06
                                  500 K:  1.272E-05
                                 1000 K:  2.481E-05
                                 1500 K:  3.471E-05
                                 2000 K:  4.322E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  1.046E-02
                                  500 K:  2.712E-02
                                 1000 K:  7.953E-02
                                 1500 K:  1.295E-01
                                 2000 K:  1.726E-01
        Enthalpy (J/kg) Ambient,  289 K: -3.750E+06
                                  500 K: -3.422E+06
                                 1000 K: -2.233E+06
                                 1500 K: -7.108E+05
                                 2000 K:  9.753E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.252E+03
                                  500 K:  1.855E+03
                                 1000 K:  2.789E+03
                                 1500 K:  3.245E+03
                                 2000 K:  3.475E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  9.898E-06
                                  500 K:  2.742E-05
                                 1000 K:  9.204E-05
                                 1500 K:  1.829E-04
                                 2000 K:  2.959E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -3.026E+02
                                  500 K: -3.698E+02
                                 1000 K: -5.653E+02
                                 1500 K: -8.017E+02
                                 2000 K: -1.070E+03

   INTERMEDIATE PRODUCTS
   Molecular Weight (g/mol)            22.45943
   Ambient Density (kg/m^3)            0.947
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -2.465E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       5.928589E-01      4.753180E-01
   CARBON DIOXIDE                 4.598939E-04      2.346983E-04
   WATER VAPOR                    1.068475E-01      1.332055E-01
   CARBON MONOXIDE                2.602315E-01      2.086623E-01
   SOOT                           2.789675E-02      5.216557E-02
   HYDROGEN                       1.170550E-02      1.304139E-01
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.578E-05
                                  500 K:  2.343E-05
                                 1000 K:  3.788E-05
                                 1500 K:  4.995E-05
                                 2000 K:  6.063E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  3.000E-02
                                  500 K:  4.578E-02
                                 1000 K:  8.188E-02
                                 1500 K:  1.165E-01
                                 2000 K:  1.482E-01
        Enthalpy (J/kg) Ambient,  289 K: -2.477E+06
                                  500 K: -2.204E+06
                                 1000 K: -1.508E+06
                                 1500 K: -7.404E+05
                                 2000 K:  7.396E+04
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.272E+03
                                  500 K:  1.316E+03
                                 1000 K:  1.471E+03
                                 1500 K:  1.589E+03
                                 2000 K:  1.663E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  2.654E-05
                                  500 K:  6.829E-05
                                 1000 K:  2.189E-04
                                 1500 K:  4.296E-04
                                 2000 K:  6.924E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.088E+02
                                  500 K: -1.499E+02
                                 1000 K: -2.570E+02
                                 1500 K: -3.727E+02
                                 2000 K: -4.944E+02

   PRODUCTS
   Molecular Weight (g/mol)            28.72962
   Ambient Density (kg/m^3)            1.211
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -3.166E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       6.908652E-01      7.085286E-01
   CARBON DIOXIDE                 2.149107E-01      1.402947E-01
   WATER VAPOR                    9.258046E-02      1.476414E-01
   CARBON MONOXIDE                2.900563E-04      2.975072E-04
   SOOT                           1.353596E-03      3.237804E-03
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.596E-05
                                  500 K:  2.394E-05
                                 1000 K:  3.897E-05
                                 1500 K:  5.142E-05
                                 2000 K:  6.238E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.294E-02
                                  500 K:  3.603E-02
                                 1000 K:  6.685E-02
                                 1500 K:  9.566E-02
                                 2000 K:  1.214E-01
        Enthalpy (J/kg) Ambient,  289 K: -3.175E+06
                                  500 K: -2.943E+06
                                 1000 K: -2.338E+06
                                 1500 K: -1.666E+06
                                 2000 K: -9.546E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.071E+03
                                  500 K:  1.130E+03
                                 1000 K:  1.287E+03
                                 1500 K:  1.391E+03
                                 2000 K:  1.451E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.892E-05
                                  500 K:  4.916E-05
                                 1000 K:  1.586E-04
                                 1500 K:  3.119E-04
                                 2000 K:  5.030E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.636E+02
                                  500 K: -2.067E+02
                                 1000 K: -3.197E+02
                                 1500 K: -4.425E+02
                                 2000 K: -5.723E+02


 Gas Phase Reaction Information

   Reaction 1

      Priority:                                                               1

      Fuel                                           Heat of Combustion (kJ/kg)
      ACETONE                                                         7074.3794
      2-step reaction,  Total Heat of Combustion                     28589.5773

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      OXYGEN                                                          -1.450000
      WATER VAPOR                                                      1.500000
      CARBON MONOXIDE                                                  2.400000
      SOOT                                                             0.600000
      HYDROGEN                                                         1.500000
      ACETONE                                                         -1.000000

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -6.951838    -3.447806
      ACETONE                                            -1.000000    -1.000000
      INTERMEDIATE PRODUCTS                              11.501838     4.447806

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Extinction Model:  EXTINCTION 1
      Auto-Ignition Temperature (C):            -273.1
      Critical Flame Temperature (C):           1457.0

      Prescribed Radiative Fraction:             0.310

   Reaction 2

      Priority:                                                               2

      Fuel                                           Heat of Combustion (kJ/kg)
      INTERMEDIATE PRODUCTS                                           4837.2607

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      OXYGEN                                                          -0.215547
      CARBON DIOXIDE                                                   0.254401
      WATER VAPOR                                                      0.130414
      CARBON MONOXIDE                                                 -0.208121
      SOOT                                                            -0.046280
      HYDROGEN                                                        -0.130414

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -1.033414    -1.325376
      INTERMEDIATE PRODUCTS                              -1.000000    -1.000000
      PRODUCTS                                            1.817867     2.325376

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Prescribed Radiative Fraction:             0.310


 Material Information

   1 STEEL
     Emissivity:                                  0.800
     Density (kg/m3):                            7800.0
     Specific Heat (kJ/kg/K) Ambient,  289 K:  4.650E-01
                                       350 K:  4.650E-01
                                       500 K:  4.650E-01
                                       800 K:  4.650E-01
     Therm. Cond. (W/m/K) Ambient,     289 K:  5.400E+01
                                       350 K:  5.400E+01
                                       500 K:  5.400E+01
                                       800 K:  5.400E+01
     Enthalpy (kJ/kg) Ambient,         289 K:  1.344E+02
                                       350 K:  1.628E+02
                                       500 K:  2.325E+02
                                       800 K:  3.720E+02

   2 ACETONE LIQUID
     Emissivity:                                  1.000
     Density (kg/m3):                             791.0
     Specific Heat (kJ/kg/K) Ambient,  289 K:  2.130E+00
                                       350 K:  2.130E+00
                                       500 K:  2.130E+00
                                       800 K:  2.130E+00
     Therm. Cond. (W/m/K) Ambient,     289 K:  2.000E-01
                                       350 K:  2.000E-01
                                       500 K:  2.000E-01
                                       800 K:  2.000E-01
     Enthalpy (kJ/kg) Ambient,         289 K: -4.285E+03
                                       350 K: -4.155E+03
                                       500 K: -3.835E+03
                                       800 K: -3.196E+03
     Absorption coefficient (1/m)   100.00
     Liquid evaporation reaction
        Gaseous Yields:
        AIR                                                         :     0.00
        ACETONE                                                     :     1.00
        INTERMEDIATE PRODUCTS                                       :     0.00
        PRODUCTS                                                    :     0.00
        Boiling temperature (C):    56.15
        H_R (kJ/kg)            :  5.341E+02


 Surface Conditions

   0 INERT (DEFAULT)

   1 PAN
     Material List
          1  STEEL
     Layer  1
        Thickness   (m):  0.00300
        Density (kg/m3):  7800.00
        STEEL, Mass fraction:    1.00
     Reaction products considered from the first  0.50 layers.
     Total surface density    23.400 kg/m2
     Solid Phase Node, Layer, Coordinates(m):
                    0      1       0.0000000
                    1      1       0.0030000
     Exposed Backing

   2 POOL
     Material List
          1  ACETONE LIQUID
     Layer  1
        Thickness   (m):  0.15000
        Density (kg/m3):   791.00
        ACETONE LIQUID, Mass fraction:    1.00
     Reaction products considered from the first  0.50 layers.
     Total surface density   118.650 kg/m2
     Solid Phase Node, Layer, Coordinates(m):
                    0      1       0.0000000
                    1      1       0.0002941
                    2      1       0.0008824
                    3      1       0.0020588
                    4      1       0.0044118
                    5      1       0.0091176
                    6      1       0.0185294
                    7      1       0.0373529
                    8      1       0.0750000
                    9      1       0.1126471
                   10      1       0.1314706
                   11      1       0.1408824
                   12      1       0.1455882
                   13      1       0.1479412
                   14      1       0.1491176
                   15      1       0.1497059
                   16      1       0.1500000
     Exposed Backing

   3 OPEN
     Passive Vent to Atmosphere

   4 MIRROR
     Symmetry Plane

   5 INTERPOLATED

   6 PERIODIC

   7 HVAC

   8 MASSLESS TRACER

   9 DROPLET

  10 MASSLESS TARGET

  11 PERIODIC FLOW ONLY


 Lagrangian Particle Classes


 PROPerty Information

   1 TC
     Smokeview ID                sensor


 Cut-off Density and Temperature

    Minimum Temperature:  -259.1 C
    Maximum Temperature:  2726.8 C
    Minimum Density:  1.214E-01 kg/m3
    Maximum Density:  1.011E+02 kg/m3


 Device Information

   1 ID: MLRPUA
     QUANTITY: BURNING RATE
     Coordinates (X,Y,Z):   -2.000000E-04   -2.000000E-04    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   2 ID: HEAT_FLUX
     QUANTITY: TOTAL HEAT FLUX
     Coordinates (X,Y,Z):   -2.000000E-04   -2.000000E-04    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   3 ID: MLRPUA_ideal
     QUANTITY: TOTAL HEAT FLUX
     Coordinates (X,Y,Z):   -2.000000E-04   -2.000000E-04    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   4 ID: T_SURF_MEAN
     QUANTITY: WALL TEMPERATURE
     Coordinates (X,Y,Z):   -2.000000E-04   -2.000000E-04    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   5 ID: T_SURF_MAX
     QUANTITY: WALL TEMPERATURE
     Coordinates (X,Y,Z):   -2.000000E-04   -2.000000E-04    4.500000E-02
     SPATIAL STATISTIC: MAX
     TEMPORAL STATISTIC: TIME AVERAGE
   6 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   7 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   8 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   9 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  10 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  11 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  12 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  13 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  14 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  15 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  16 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  17 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  18 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  19 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  20 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  21 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  22 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  23 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  24 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  25 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  26 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  27 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  28 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  29 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  30 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  31 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  32 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  33 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  34 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  35 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  36 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  37 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  38 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  39 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  40 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  41 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  42 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  43 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  44 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  45 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  46 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  47 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  48 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  49 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  50 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  51 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  52 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  53 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  54 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  55 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  56 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  57 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  58 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  59 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  60 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  61 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  62 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  63 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  64 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  65 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  66 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  67 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  68 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  69 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  70 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  71 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  72 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  73 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  74 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  75 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  76 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  77 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  78 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  79 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  80 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  81 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  82 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  83 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  84 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  85 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  86 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  87 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  88 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  89 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  90 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  91 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  92 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  93 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  94 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  95 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  96 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  97 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  98 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  99 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 100 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 101 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 102 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 103 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 104 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 105 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 106 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 107 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 108 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 109 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 110 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 111 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 112 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 113 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 114 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 115 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 116 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 117 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 118 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 119 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 120 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 121 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 122 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 123 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 124 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 125 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 126 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 127 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 128 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 129 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 130 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 131 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 132 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 133 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 134 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 135 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 136 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 137 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 138 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 139 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 140 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 141 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 142 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 143 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 144 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 145 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 146 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 147 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 148 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 149 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 150 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 151 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 152 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 153 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 154 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 155 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 156 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 157 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 158 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 159 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 160 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 161 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 162 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 163 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 164 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 165 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 166 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 167 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 168 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 169 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 170 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 171 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 172 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 173 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 174 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 175 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 176 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 177 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 178 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 179 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 180 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 181 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 182 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 183 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 184 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 185 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 186 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 187 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 188 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 189 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 190 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 191 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 192 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 193 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 194 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 195 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 196 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 197 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 198 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 199 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 200 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 201 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 202 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 203 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 204 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 205 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 206 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RMS
 207 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RMS
 208 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RMS
 209 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RMS
 210 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RMS
 211 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RMS
 212 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RMS
 213 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RMS
 214 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RMS
 215 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RMS
 216 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RMS
 217 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RMS
 218 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RMS
 219 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RMS
 220 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RMS
 221 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RMS
 222 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RMS
 223 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RMS
 224 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RMS
 225 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RMS
 226 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RMS
 227 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RMS
 228 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RMS
 229 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RMS
 230 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RMS
 231 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RMS
 232 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RMS
 233 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RMS
 234 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RMS
 235 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RMS
 236 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RMS
 237 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RMS
 238 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RMS
 239 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RMS
 240 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RMS
 241 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RMS
 242 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RMS
 243 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RMS
 244 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RMS
 245 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RMS
 246 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RMS
 247 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RMS
 248 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RMS
 249 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RMS
 250 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RMS
 251 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RMS
 252 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RMS
 253 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RMS
 254 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RMS
 255 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RMS
 256 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RMS
 257 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RMS
 258 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RMS
 259 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RMS
 260 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RMS
 261 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RMS
 262 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RMS
 263 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RMS
 264 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RMS
 265 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RMS
 266 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RMS
 267 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RMS
 268 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RMS
 269 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RMS
 270 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RMS
 271 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RMS
 272 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RMS
 273 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RMS
 274 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RMS
 275 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RMS
 276 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RMS
 277 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RMS
 278 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RMS
 279 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RMS
 280 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RMS
 281 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RMS
 282 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RMS
 283 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RMS
 284 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RMS
 285 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RMS
 286 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RMS
 287 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RMS
 288 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RMS
 289 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RMS
 290 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RMS
 291 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RMS
 292 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RMS
 293 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RMS
 294 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RMS
 295 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RMS
 296 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RMS
 297 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RMS
 298 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RMS
 299 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RMS
 300 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RMS
 301 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RMS
 302 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RMS
 303 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RMS
 304 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RMS
 305 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RMS
 306 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 307 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 308 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 309 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 310 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 311 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 312 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 313 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 314 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 315 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 316 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 317 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 318 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 319 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 320 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 321 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 322 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 323 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 324 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 325 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 326 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 327 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 328 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 329 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 330 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 331 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 332 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 333 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 334 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 335 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 336 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 337 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 338 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 339 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 340 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 341 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 342 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 343 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 344 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 345 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 346 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 347 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 348 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 349 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 350 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 351 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 352 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 353 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 354 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 355 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 356 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 357 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 358 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 359 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 360 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 361 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 362 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 363 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 364 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 365 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 366 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 367 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 368 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 369 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 370 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 371 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 372 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 373 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 374 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 375 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 376 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 377 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 378 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 379 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 380 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 381 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 382 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 383 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 384 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 385 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 386 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 387 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 388 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 389 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 390 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 391 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 392 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 393 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 394 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 395 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 396 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 397 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 398 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 399 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 400 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 401 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 402 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 403 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 404 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 405 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 406 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 407 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 408 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 409 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 410 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 411 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 412 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 413 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 414 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 415 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 416 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 417 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 418 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 419 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 420 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 421 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 422 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 423 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 424 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 425 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 426 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 427 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 428 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 429 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 430 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 431 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 432 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 433 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 434 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 435 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 436 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 437 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 438 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 439 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 440 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 441 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 442 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 443 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 444 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 445 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 446 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 447 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 448 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 449 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 450 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 451 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 452 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 453 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 454 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 455 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 456 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 457 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 458 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 459 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 460 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 461 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 462 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 463 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 464 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 465 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 466 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 467 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 468 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 469 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 470 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 471 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 472 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 473 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 474 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 475 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 476 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 477 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 478 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 479 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 480 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 481 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 482 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 483 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 484 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 485 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 486 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 487 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 488 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 489 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 490 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 491 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 492 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 493 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 494 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 495 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 496 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 497 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 498 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 499 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 500 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 501 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 502 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 503 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 504 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 505 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ACETONE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 506 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 507 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 508 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 509 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 510 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 511 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 512 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 513 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 514 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 515 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 516 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 517 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 518 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 519 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 520 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 521 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 522 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 523 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 524 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 525 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 526 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 527 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 528 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 529 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 530 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 531 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 532 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 533 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 534 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 535 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 536 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 537 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 538 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 539 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 540 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 541 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 542 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 543 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 544 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 545 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 546 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 547 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 548 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 549 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 550 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 551 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 552 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 553 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 554 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 555 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 556 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 557 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 558 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 559 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 560 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 561 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 562 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 563 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 564 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 565 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 566 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 567 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 568 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 569 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 570 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 571 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 572 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 573 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 574 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 575 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 576 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 577 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 578 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 579 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 580 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 581 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 582 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 583 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 584 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 585 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 586 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 587 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 588 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 589 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 590 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 591 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 592 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 593 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 594 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 595 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 596 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 597 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 598 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 599 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 600 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 601 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 602 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 603 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 604 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 605 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 606 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 607 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 608 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 609 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 610 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 611 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 612 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 613 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 614 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 615 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 616 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 617 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 618 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 619 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 620 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 621 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 622 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 623 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 624 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 625 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 626 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 627 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 628 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 629 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 630 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 631 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 632 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 633 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 634 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 635 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 636 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 637 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 638 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 639 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 640 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 641 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 642 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 643 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 644 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 645 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 646 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 647 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 648 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 649 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 650 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 651 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 652 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 653 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 654 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 655 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 656 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 657 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 658 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 659 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 660 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 661 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 662 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 663 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 664 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 665 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 666 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 667 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 668 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 669 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 670 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 671 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 672 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 673 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 674 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 675 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 676 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 677 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 678 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 679 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 680 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 681 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 682 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 683 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 684 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 685 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 686 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 687 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 688 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 689 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 690 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 691 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 692 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 693 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 694 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 695 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 696 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 697 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 698 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 699 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 700 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 701 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 702 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 703 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 704 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 705 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 706 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 707 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 708 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 709 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 710 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 711 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 712 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 713 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 714 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 715 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 716 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 717 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 718 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 719 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 720 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 721 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 722 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 723 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 724 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 725 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 726 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 727 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 728 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 729 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 730 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 731 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 732 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 733 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 734 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 735 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 736 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 737 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 738 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 739 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 740 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 741 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 742 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 743 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 744 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 745 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 746 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 747 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 748 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 749 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 750 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 751 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 752 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 753 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 754 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 755 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 756 ID: w
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.510000E-01
     TEMPORAL STATISTIC: TIME AVERAGE


 Boundary File Information

   1 Quantity: BURNING RATE
   2 Quantity: GAUGE HEAT FLUX
   3 Quantity: WALL TEMPERATURE
   4 Quantity: ACETONE MASS FLUX


 Radiation Model Information

   Number of control angles  616
   Time step increment        10
   Angle increment            10
   Theta band N_phi   Solid angle
     1:        4     0.019
     2:       12     0.019
     3:       20     0.019
     4:       24     0.021
     5:       32     0.020
     6:       36     0.021
     7:       40     0.021
     8:       44     0.021
     9:       48     0.020
    10:       48     0.020
    11:       48     0.020
    12:       48     0.020
    13:       44     0.021
    14:       40     0.021
    15:       36     0.021
    16:       32     0.020
    17:       24     0.021
    18:       20     0.019
    19:       12     0.019
    20:        4     0.019
   Using gray gas absorption.
   Mean beam length  1.000E-01 m
 
 

 Run Time Diagnostics

       Time Step       1   August 15, 2023  11:59:01
       Step Size:    0.230E-01 s, Total Time:      0.023 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.72E-02 on Mesh 3 at (32,8,7)
       Maximum Pressure Error:  0.56E-04 on Mesh 2 at (5,27,7)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.31E-01 at (24,31,9)
       Max divergence:  0.17E-05 at (31,10,2)
       Min divergence: -0.13E-05 at (30,25,13)
       Max VN number:   0.44E-01 at (26,28,14)
       Mesh    2
       Max CFL number:  0.30E-01 at (6,27,15)
       Max divergence:  0.15E-05 at (23,10,2)
       Min divergence: -0.16E-05 at (3,29,5)
       Max VN number:   0.39E-01 at (2,25,7)
       Mesh    3
       Max CFL number:  0.34E-01 at (30,9,7)
       Max divergence:  0.18E-05 at (18,17,2)
       Min divergence: -0.16E-05 at (27,6,6)
       Max VN number:   0.38E-01 at (31,8,7)
       Mesh    4
       Max CFL number:  0.30E-01 at (4,9,9)
       Max divergence:  0.19E-05 at (6,9,2)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.39E-01 at (8,2,7)
       Mesh    5
       Max CFL number:  0.30E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (20,15,24)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.26E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.30E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.26E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.30E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (27,12,14)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.30E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.26E-01 at (25,16,17)
 
       Time Step       2   August 15, 2023  11:59:02
       Step Size:    0.230E-01 s, Total Time:      0.046 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.35E-02 on Mesh 3 at (32,8,9)
       Maximum Pressure Error:  0.12E-04 on Mesh 4 at (5,7,10)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.30E-01 at (24,31,9)
       Max divergence:  0.17E-05 at (31,10,2)
       Min divergence: -0.10E-02 at (29,30,14)
       Max VN number:   0.48E-01 at (25,31,10)
       Mesh    2
       Max CFL number:  0.30E-01 at (6,27,15)
       Max divergence:  0.15E-05 at (23,10,2)
       Min divergence: -0.11E-02 at (4,27,14)
       Max VN number:   0.36E-01 at (2,25,7)
       Mesh    3
       Max CFL number:  0.34E-01 at (30,9,7)
       Max divergence:  0.18E-05 at (18,17,2)
       Min divergence: -0.99E-03 at (30,2,14)
       Max VN number:   0.36E-01 at (25,2,7)
       Mesh    4
       Max CFL number:  0.30E-01 at (4,9,9)
       Max divergence:  0.19E-05 at (6,9,2)
       Min divergence: -0.11E-02 at (3,3,14)
       Max VN number:   0.44E-01 at (2,8,7)
       Mesh    5
       Max CFL number:  0.30E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (20,15,24)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.26E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.29E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.26E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.29E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (27,12,14)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.29E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.26E-01 at (25,16,17)
 
       Time Step       3   August 15, 2023  11:59:02
       Step Size:    0.230E-01 s, Total Time:      0.069 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.28E-02 on Mesh 2 at (7,32,14)
       Maximum Pressure Error:  0.37E-03 on Mesh 2 at (4,27,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.30E-01 at (24,31,9)
       Max divergence:  0.60E-01 at (29,30,14)
       Min divergence: -0.12E-05 at (26,32,5)
       Max VN number:   0.49E-01 at (25,31,10)
       Total Heat Release Rate:              0.004 kW
       Mesh    2
       Max CFL number:  0.29E-01 at (5,26,5)
       Max divergence:  0.64E-01 at (4,27,14)
       Min divergence: -0.16E-05 at (3,29,5)
       Max VN number:   0.36E-01 at (2,25,7)
       Total Heat Release Rate:              0.005 kW
       Mesh    3
       Max CFL number:  0.33E-01 at (30,9,7)
       Max divergence:  0.58E-01 at (30,2,14)
       Min divergence: -0.15E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.004 kW
       Mesh    4
       Max CFL number:  0.30E-01 at (4,9,9)
       Max divergence:  0.64E-01 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.36E-01 at (8,2,7)
       Total Heat Release Rate:              0.004 kW
       Mesh    5
       Max CFL number:  0.30E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (20,15,24)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.26E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.29E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.29E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (27,12,14)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.29E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.26E-01 at (25,16,17)
 
       Time Step       4   August 15, 2023  11:59:03
       Step Size:    0.230E-01 s, Total Time:      0.092 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.22E-02 on Mesh 2 at (6,32,14)
       Maximum Pressure Error:  0.57E-02 on Mesh 4 at (7,1,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.30E-01 at (30,30,15)
       Max divergence:  0.10E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (26,32,5)
       Max VN number:   0.49E-01 at (25,31,10)
       Total Heat Release Rate:              0.007 kW
       Mesh    2
       Max CFL number:  0.29E-01 at (5,26,5)
       Max divergence:  0.11E+00 at (4,27,14)
       Min divergence: -0.16E-05 at (3,29,5)
       Max VN number:   0.37E-01 at (2,25,7)
       Total Heat Release Rate:              0.008 kW
       Mesh    3
       Max CFL number:  0.33E-01 at (30,9,7)
       Max divergence:  0.98E-01 at (30,2,14)
       Min divergence: -0.15E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.007 kW
       Mesh    4
       Max CFL number:  0.30E-01 at (4,9,9)
       Max divergence:  0.11E+00 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.008 kW
       Mesh    5
       Max CFL number:  0.29E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (20,15,24)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.26E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.29E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.29E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (19,20,47)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.29E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.25E-01 at (25,16,17)
 
       Time Step       5   August 15, 2023  11:59:04
       Step Size:    0.230E-01 s, Total Time:       0.12 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.16E-02 on Mesh 1 at (32,32,14)
       Maximum Pressure Error:  0.16E-01 on Mesh 2 at (4,27,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.30E-01 at (30,30,15)
       Max divergence:  0.11E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (26,32,5)
       Max VN number:   0.49E-01 at (25,31,10)
       Total Heat Release Rate:              0.009 kW
       Mesh    2
       Max CFL number:  0.29E-01 at (5,26,5)
       Max divergence:  0.12E+00 at (4,27,14)
       Min divergence: -0.16E-05 at (3,29,5)
       Max VN number:   0.37E-01 at (2,25,7)
       Total Heat Release Rate:              0.010 kW
       Mesh    3
       Max CFL number:  0.33E-01 at (30,9,7)
       Max divergence:  0.11E+00 at (30,2,14)
       Min divergence: -0.15E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.009 kW
       Mesh    4
       Max CFL number:  0.29E-01 at (4,9,9)
       Max divergence:  0.12E+00 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.010 kW
       Mesh    5
       Max CFL number:  0.29E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (20,15,24)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.25E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.28E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.28E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (19,20,47)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.28E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.25E-01 at (25,16,17)
 
       Time Step       6   August 15, 2023  11:59:04
       Step Size:    0.230E-01 s, Total Time:       0.14 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.16E-02 on Mesh 1 at (32,32,15)
       Maximum Pressure Error:  0.13E-01 on Mesh 2 at (1,32,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.31E-01 at (30,30,15)
       Max divergence:  0.12E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (26,32,5)
       Max VN number:   0.48E-01 at (25,31,10)
       Total Heat Release Rate:              0.011 kW
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    2
       Max CFL number:  0.29E-01 at (5,26,5)
       Max divergence:  0.13E+00 at (4,27,14)
       Min divergence: -0.16E-05 at (3,29,5)
       Max VN number:   0.36E-01 at (2,25,7)
       Total Heat Release Rate:              0.012 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    3
       Max CFL number:  0.33E-01 at (30,9,7)
       Max divergence:  0.12E+00 at (30,2,14)
       Min divergence: -0.15E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.010 kW
       Mesh    4
       Max CFL number:  0.29E-01 at (4,9,9)
       Max divergence:  0.13E+00 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.011 kW
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    5
       Max CFL number:  0.29E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (22,4,16)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.25E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.28E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.28E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (19,20,47)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.28E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.25E-01 at (25,16,17)
 
       Time Step       7   August 15, 2023  11:59:05
       Step Size:    0.230E-01 s, Total Time:       0.16 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.13E-02 on Mesh 3 at (32,1,16)
       Maximum Pressure Error:  0.18E-01 on Mesh 1 at (29,30,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.31E-01 at (30,30,15)
       Max divergence:  0.13E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (26,32,5)
       Max VN number:   0.48E-01 at (25,31,10)
       Total Heat Release Rate:              0.012 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    2
       Max CFL number:  0.29E-01 at (5,26,5)
       Max divergence:  0.14E+00 at (4,27,14)
       Min divergence: -0.15E-05 at (3,29,5)
       Max VN number:   0.36E-01 at (2,25,7)
       Total Heat Release Rate:              0.013 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    3
       Max CFL number:  0.32E-01 at (30,9,7)
       Max divergence:  0.13E+00 at (30,2,14)
       Min divergence: -0.15E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.011 kW
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    4
       Max CFL number:  0.29E-01 at (4,9,9)
       Max divergence:  0.14E+00 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.012 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    5
       Max CFL number:  0.28E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (22,4,16)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.25E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.28E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.28E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (19,20,47)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.28E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.25E-01 at (25,16,17)
 
       Time Step       8   August 15, 2023  11:59:06
       Step Size:    0.230E-01 s, Total Time:       0.18 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.13E-02 on Mesh 3 at (32,4,14)
       Maximum Pressure Error:  0.33E-01 on Mesh 4 at (2,4,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.31E-01 at (30,30,15)
       Max divergence:  0.14E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (2,22,29)
       Max VN number:   0.47E-01 at (25,31,10)
       Total Heat Release Rate:              0.013 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    2
       Max CFL number:  0.28E-01 at (5,26,5)
       Max divergence:  0.15E+00 at (4,27,14)
       Min divergence: -0.15E-05 at (3,29,5)
       Max VN number:   0.36E-01 at (2,25,7)
       Total Heat Release Rate:              0.014 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    3
       Max CFL number:  0.32E-01 at (30,9,7)
       Max divergence:  0.13E+00 at (30,2,14)
       Min divergence: -0.15E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.012 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    4
       Max CFL number:  0.29E-01 at (4,9,9)
       Max divergence:  0.15E+00 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.013 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    5
       Max CFL number:  0.28E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (22,4,16)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.25E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.27E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.28E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (27,12,14)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.25E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.28E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.25E-01 at (25,16,17)
 
       Time Step       9   August 15, 2023  11:59:06
       Step Size:    0.230E-01 s, Total Time:       0.21 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.11E-02 on Mesh 3 at (32,5,14)
       Maximum Pressure Error:  0.35E-01 on Mesh 3 at (30,2,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.31E-01 at (30,30,15)
       Max divergence:  0.14E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (2,22,29)
       Max VN number:   0.47E-01 at (25,31,10)
       Total Heat Release Rate:              0.013 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    2
       Max CFL number:  0.28E-01 at (5,26,5)
       Max divergence:  0.15E+00 at (4,27,14)
       Min divergence: -0.15E-05 at (3,29,5)
       Max VN number:   0.36E-01 at (2,25,7)
       Total Heat Release Rate:              0.014 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    3
       Max CFL number:  0.32E-01 at (30,9,7)
       Max divergence:  0.14E+00 at (30,2,14)
       Min divergence: -0.14E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.012 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    4
       Max CFL number:  0.28E-01 at (4,9,9)
       Max divergence:  0.15E+00 at (3,3,14)
       Min divergence: -0.17E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.013 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    5
       Max CFL number:  0.28E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (22,4,16)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.25E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.27E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.14E-05 at (2,31,28)
       Max VN number:   0.25E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.27E-01 at (25,9,45)
       Max divergence:  0.11E-05 at (27,12,14)
       Min divergence: -0.14E-05 at (10,25,2)
       Max VN number:   0.24E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.27E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.25E-01 at (25,16,17)
 
       Time Step      10   August 15, 2023  11:59:08
       Step Size:    0.230E-01 s, Total Time:       0.23 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.13E-02 on Mesh 1 at (32,32,14)
       Maximum Pressure Error:  0.63E-01 on Mesh 4 at (3,3,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.31E-01 at (30,30,15)
       Max divergence:  0.14E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (2,22,29)
       Max VN number:   0.47E-01 at (25,31,10)
       Total Heat Release Rate:              0.014 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    2
       Max CFL number:  0.28E-01 at (5,26,5)
       Max divergence:  0.15E+00 at (4,27,14)
       Min divergence: -0.15E-05 at (3,29,5)
       Max VN number:   0.36E-01 at (2,25,7)
       Total Heat Release Rate:              0.015 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    3
       Max CFL number:  0.32E-01 at (30,9,7)
       Max divergence:  0.14E+00 at (30,2,14)
       Min divergence: -0.14E-05 at (27,6,6)
       Max VN number:   0.35E-01 at (25,2,7)
       Total Heat Release Rate:              0.012 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    4
       Max CFL number:  0.28E-01 at (4,9,9)
       Max divergence:  0.16E+00 at (3,3,14)
       Min divergence: -0.16E-05 at (5,3,5)
       Max VN number:   0.35E-01 at (8,2,7)
       Total Heat Release Rate:              0.014 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    5
       Max CFL number:  0.27E-01 at (29,24,14)
       Max divergence:  0.12E-05 at (22,4,16)
       Min divergence: -0.14E-05 at (25,24,12)
       Max VN number:   0.25E-01 at (27,26,14)
       Mesh    6
       Max CFL number:  0.27E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (26,30,18)
       Min divergence: -0.13E-05 at (2,31,28)
       Max VN number:   0.24E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.27E-01 at (25,9,45)
       Max divergence:  0.12E-05 at (27,12,14)
       Min divergence: -0.13E-05 at (10,25,2)
       Max VN number:   0.24E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.27E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.13E-05 at (7,20,19)
       Max VN number:   0.24E-01 at (25,16,17)
 
       Time Step      20   August 15, 2023  11:59:16
       Step Size:    0.230E-01 s, Total Time:       0.46 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.74E-03 on Mesh 3 at (32,6,14)
       Maximum Pressure Error:  0.76E-01 on Mesh 2 at (4,27,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.37E-01 at (26,29,14)
       Max divergence:  0.15E+00 at (29,30,14)
       Min divergence: -0.12E-05 at (2,22,29)
       Max VN number:   0.44E-01 at (25,31,10)
       Total Heat Release Rate:              0.016 kW
       Radiation Loss to Boundaries:        -0.004 kW
       Mesh    2
       Max CFL number:  0.35E-01 at (3,29,14)
       Max divergence:  0.15E+00 at (3,29,14)
       Min divergence: -0.14E-05 at (3,29,5)
       Max VN number:   0.41E-01 at (2,25,12)
       Total Heat Release Rate:              0.017 kW
       Radiation Loss to Boundaries:        -0.004 kW
       Mesh    3
       Max CFL number:  0.49E-01 at (30,2,14)
       Max divergence:  0.17E+00 at (30,2,14)
       Min divergence: -0.13E-05 at (27,6,6)
       Max VN number:   0.34E-01 at (31,8,7)
       Total Heat Release Rate:              0.014 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    4
       Max CFL number:  0.35E-01 at (2,4,14)
       Max divergence:  0.15E+00 at (3,3,14)
       Min divergence: -0.15E-05 at (5,3,5)
       Max VN number:   0.34E-01 at (8,2,7)
       Total Heat Release Rate:              0.016 kW
       Radiation Loss to Boundaries:        -0.004 kW
       Mesh    5
       Max CFL number:  0.25E-01 at (27,15,32)
       Max divergence:  0.12E-05 at (22,4,16)
       Min divergence: -0.13E-05 at (25,24,12)
       Max VN number:   0.23E-01 at (29,20,38)
       Mesh    6
       Max CFL number:  0.24E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (28,18,10)
       Min divergence: -0.12E-05 at (2,30,7)
       Max VN number:   0.23E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.24E-01 at (25,9,45)
       Max divergence:  0.12E-05 at (27,12,14)
       Min divergence: -0.13E-05 at (14,18,22)
       Max VN number:   0.23E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.24E-01 at (22,23,29)
       Max divergence:  0.13E-05 at (16,14,28)
       Min divergence: -0.12E-05 at (17,15,4)
       Max VN number:   0.23E-01 at (5,4,23)
 
       Time Step      30   August 15, 2023  11:59:24
       Step Size:    0.230E-01 s, Total Time:       0.69 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.86E-03 on Mesh 2 at (5,32,14)
       Maximum Pressure Error:  0.19E+00 on Mesh 2 at (4,27,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.68E-01 at (29,30,14)
       Max divergence:  0.22E+00 at (29,27,14)
       Min divergence: -0.11E-05 at (2,22,29)
       Max VN number:   0.45E-01 at (28,27,13)
       Total Heat Release Rate:              0.025 kW
       Radiation Loss to Boundaries:        -0.007 kW
       Mesh    2
       Max CFL number:  0.71E-01 at (3,29,14)
       Max divergence:  0.27E+00 at (3,26,14)
       Min divergence: -0.13E-05 at (3,29,5)
       Max VN number:   0.46E-01 at (4,26,14)
       Total Heat Release Rate:              0.028 kW
       Radiation Loss to Boundaries:        -0.007 kW
       Mesh    3
       Max CFL number:  0.97E-01 at (30,2,14)
       Max divergence:  0.28E+00 at (30,2,14)
       Min divergence: -0.11E-05 at (27,6,6)
       Max VN number:   0.54E-01 at (30,2,15)
       Total Heat Release Rate:              0.024 kW
       Radiation Loss to Boundaries:        -0.006 kW
       Mesh    4
       Max CFL number:  0.72E-01 at (7,2,14)
       Max divergence:  0.22E+00 at (7,2,14)
       Min divergence: -0.14E-05 at (5,3,5)
       Max VN number:   0.40E-01 at (7,2,15)
       Total Heat Release Rate:              0.027 kW
       Radiation Loss to Boundaries:        -0.007 kW
       Mesh    5
       Max CFL number:  0.23E-01 at (27,15,32)
       Max divergence:  0.11E-05 at (22,4,16)
       Min divergence: -0.13E-05 at (10,13,36)
       Max VN number:   0.22E-01 at (29,20,38)
       Mesh    6
       Max CFL number:  0.22E-01 at (11,22,29)
       Max divergence:  0.12E-05 at (28,18,10)
       Min divergence: -0.12E-05 at (2,30,7)
       Max VN number:   0.22E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.22E-01 at (29,28,15)
       Max divergence:  0.11E-05 at (12,18,11)
       Min divergence: -0.12E-05 at (14,18,22)
       Max VN number:   0.22E-01 at (21,24,40)
       Mesh    8
       Max CFL number:  0.22E-01 at (22,23,29)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.12E-05 at (9,15,32)
       Max VN number:   0.22E-01 at (5,4,23)
 
       Time Step      40   August 15, 2023  11:59:33
       Step Size:    0.230E-01 s, Total Time:       0.92 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.13E-02 on Mesh 1 at (32,27,14)
       Maximum Pressure Error:  0.45E+00 on Mesh 4 at (4,5,14)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.14E+00 at (29,30,14)
       Max divergence:  0.41E+00 at (29,27,14)
       Min divergence: -0.25E-01 at (29,30,15)
       Max VN number:   0.79E-01 at (28,27,13)
       Total Heat Release Rate:              0.046 kW
       Radiation Loss to Boundaries:        -0.009 kW
       Mesh    2
       Max CFL number:  0.16E+00 at (4,27,14)
       Max divergence:  0.52E+00 at (3,26,14)
       Min divergence: -0.30E-01 at (3,29,15)
       Max VN number:   0.88E-01 at (5,27,13)
       Total Heat Release Rate:              0.050 kW
       Radiation Loss to Boundaries:        -0.011 kW
       Mesh    3
       Max CFL number:  0.17E+00 at (30,2,16)
       Max divergence:  0.48E+00 at (26,3,14)
       Min divergence: -0.32E-01 at (30,2,15)
       Max VN number:   0.11E+00 at (30,2,15)
       Total Heat Release Rate:              0.045 kW
       Radiation Loss to Boundaries:        -0.009 kW
       Mesh    4
       Max CFL number:  0.15E+00 at (7,2,14)
       Max divergence:  0.44E+00 at (7,2,14)
       Min divergence: -0.28E-01 at (2,4,15)
       Max VN number:   0.84E-01 at (7,2,15)
       Total Heat Release Rate:              0.052 kW
       Radiation Loss to Boundaries:        -0.010 kW
       Mesh    5
       Max CFL number:  0.21E-01 at (27,15,32)
       Max divergence:  0.11E-05 at (22,4,16)
       Min divergence: -0.12E-05 at (10,13,36)
       Max VN number:   0.21E-01 at (29,20,38)
       Mesh    6
       Max CFL number:  0.21E-01 at (29,11,32)
       Max divergence:  0.11E-05 at (28,18,10)
       Min divergence: -0.11E-05 at (2,30,7)
       Max VN number:   0.21E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.21E-01 at (29,28,15)
       Max divergence:  0.11E-05 at (12,18,11)
       Min divergence: -0.11E-05 at (14,18,22)
       Max VN number:   0.21E-01 at (16,8,38)
       Mesh    8
       Max CFL number:  0.21E-01 at (25,13,43)
       Max divergence:  0.12E-05 at (16,14,28)
       Min divergence: -0.11E-05 at (9,15,32)
       Max VN number:   0.21E-01 at (16,19,28)
 
       Time Step      50   August 15, 2023  11:59:40
       Step Size:    0.230E-01 s, Total Time:       1.15 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.32E-02 on Mesh 3 at (32,6,17)
       Maximum Pressure Error:  0.31E+01 on Mesh 2 at (3,27,16)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.27E+00 at (29,30,16)
       Max divergence:  0.74E+00 at (29,27,14)
       Min divergence: -0.17E+00 at (29,30,16)
       Max VN number:   0.14E+00 at (27,28,13)
       Total Heat Release Rate:              0.084 kW
       Radiation Loss to Boundaries:        -0.016 kW
       Mesh    2
       Max CFL number:  0.33E+00 at (3,27,16)
       Max divergence:  0.88E+00 at (4,27,14)
       Min divergence: -0.17E+00 at (3,27,16)
       Max VN number:   0.16E+00 at (5,27,13)
       Total Heat Release Rate:              0.091 kW
       Radiation Loss to Boundaries:        -0.017 kW
       Mesh    3
       Max CFL number:  0.31E+00 at (30,2,17)
       Max divergence:  0.82E+00 at (26,3,14)
       Min divergence: -0.21E+00 at (30,2,16)
       Max VN number:   0.19E+00 at (30,2,16)
       Total Heat Release Rate:              0.079 kW
       Radiation Loss to Boundaries:        -0.015 kW
       Mesh    4
       Max CFL number:  0.29E+00 at (3,3,16)
       Max divergence:  0.78E+00 at (1,7,14)
       Min divergence: -0.17E+00 at (3,3,16)
       Max VN number:   0.14E+00 at (7,2,16)
       Total Heat Release Rate:              0.095 kW
       Radiation Loss to Boundaries:        -0.018 kW
       Mesh    5
       Max CFL number:  0.20E-01 at (27,15,32)
       Max divergence:  0.10E-05 at (22,4,16)
       Min divergence: -0.11E-05 at (10,13,36)
       Max VN number:   0.20E-01 at (29,20,38)
       Mesh    6
       Max CFL number:  0.20E-01 at (29,11,32)
       Max divergence:  0.11E-05 at (28,18,10)
       Min divergence: -0.10E-05 at (2,30,7)
       Max VN number:   0.20E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.19E-01 at (29,28,15)
       Max divergence:  0.11E-05 at (12,18,11)
       Min divergence: -0.11E-05 at (14,18,22)
       Max VN number:   0.20E-01 at (16,8,38)
       Mesh    8
       Max CFL number:  0.20E-01 at (25,13,43)
       Max divergence:  0.11E-05 at (16,14,28)
       Min divergence: -0.10E-05 at (9,15,32)
       Max VN number:   0.20E-01 at (16,19,28)
 
       Time Step      60   August 15, 2023  11:59:47
       Step Size:    0.230E-01 s, Total Time:       1.38 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.96E-02 on Mesh 3 at (32,6,18)
       Maximum Pressure Error:  0.10E+02 on Mesh 2 at (3,27,19)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.45E+00 at (29,30,17)
       Max divergence:  0.13E+01 at (28,28,14)
       Min divergence: -0.35E+00 at (31,27,16)
       Max VN number:   0.24E+00 at (27,28,13)
       Total Heat Release Rate:              0.144 kW
       Radiation Loss to Boundaries:        -0.027 kW
       Mesh    2
       Max CFL number:  0.63E+00 at (3,27,17)
       Max divergence:  0.15E+01 at (3,27,14)
       Min divergence: -0.40E+00 at (3,27,18)
       Max VN number:   0.26E+00 at (5,27,13)
       Total Heat Release Rate:              0.148 kW
       Radiation Loss to Boundaries:        -0.030 kW
       Mesh    3
       Max CFL number:  0.49E+00 at (27,3,15)
       Max divergence:  0.13E+01 at (27,3,14)
       Min divergence: -0.33E+00 at (27,2,17)
       Max VN number:   0.23E+00 at (27,5,13)
       Total Heat Release Rate:              0.134 kW
       Radiation Loss to Boundaries:        -0.026 kW
       Mesh    4
       Max CFL number:  0.52E+00 at (3,3,18)
       Max divergence:  0.12E+01 at (5,5,14)
       Min divergence: -0.47E+00 at (4,5,17)
       Max VN number:   0.25E+00 at (5,6,13)
       Total Heat Release Rate:              0.156 kW
       Radiation Loss to Boundaries:        -0.031 kW
       Mesh    5
       Max CFL number:  0.18E-01 at (27,15,32)
       Max divergence:  0.98E-06 at (18,11,28)
       Min divergence: -0.10E-05 at (10,13,36)
       Max VN number:   0.19E-01 at (29,20,38)
       Mesh    6
       Max CFL number:  0.19E-01 at (29,11,32)
       Max divergence:  0.10E-05 at (28,18,10)
       Min divergence: -0.96E-06 at (2,30,7)
       Max VN number:   0.20E-01 at (17,6,10)
       Mesh    7
       Max CFL number:  0.18E-01 at (15,5,37)
       Max divergence:  0.10E-05 at (12,18,11)
       Min divergence: -0.10E-05 at (14,18,22)
       Max VN number:   0.20E-01 at (16,8,38)
       Mesh    8
       Max CFL number:  0.18E-01 at (25,13,43)
       Max divergence:  0.11E-05 at (16,14,28)
       Min divergence: -0.96E-06 at (9,15,32)
       Max VN number:   0.20E-01 at (18,16,11)
 
       Time Step      70   August 15, 2023  11:59:54
       Step Size:    0.194E-01 s, Total Time:       1.61 s
       Pressure Iterations: 2
       Maximum Velocity Error:  0.53E-02 on Mesh 3 at (32,5,17)
       Maximum Pressure Error:  0.36E+02 on Mesh 2 at (3,28,20)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.60E+00 at (28,30,17)
       Max divergence:  0.20E+01 at (30,27,14)
       Min divergence: -0.53E+00 at (31,27,19)
       Max VN number:   0.28E+00 at (28,27,13)
       Total Heat Release Rate:              0.227 kW
       Radiation Loss to Boundaries:        -0.045 kW
       Mesh    2
       Max CFL number:  0.87E+00 at (3,28,20)
       Max divergence:  0.19E+01 at (4,28,14)
       Min divergence: -0.49E+00 at (3,28,17)
       Max VN number:   0.30E+00 at (3,28,19)
       Total Heat Release Rate:              0.210 kW
       Radiation Loss to Boundaries:        -0.044 kW
       Mesh    3
       Max CFL number:  0.60E+00 at (28,3,19)
       Max divergence:  0.19E+01 at (30,6,14)
       Min divergence: -0.54E+00 at (31,6,18)
       Max VN number:   0.27E+00 at (27,5,13)
       Total Heat Release Rate:              0.213 kW
       Radiation Loss to Boundaries:        -0.041 kW
       Mesh    4
       Max CFL number:  0.58E+00 at (2,3,19)
       Max divergence:  0.20E+01 at (4,5,14)
       Min divergence: -0.47E+00 at (4,5,20)
       Max VN number:   0.28E+00 at (5,6,13)
       Total Heat Release Rate:              0.248 kW
       Radiation Loss to Boundaries:        -0.054 kW
       Mesh    5
       Max CFL number:  0.15E-01 at (14,30,9)
       Max divergence:  0.93E-06 at (18,11,28)
       Min divergence: -0.92E-06 at (10,13,36)
       Max VN number:   0.16E-01 at (28,10,31)
       Mesh    6
       Max CFL number:  0.15E-01 at (29,11,32)
       Max divergence:  0.97E-06 at (28,18,10)
       Min divergence: -0.88E-06 at (8,1,34)
       Max VN number:   0.16E-01 at (4,7,12)
       Mesh    7
       Max CFL number:  0.14E-01 at (17,13,46)
       Max divergence:  0.97E-06 at (12,18,11)
       Min divergence: -0.93E-06 at (14,18,22)
       Max VN number:   0.16E-01 at (16,8,38)
       Mesh    8
       Max CFL number:  0.15E-01 at (25,13,43)
       Max divergence:  0.10E-05 at (16,14,28)
       Min divergence: -0.91E-06 at (29,30,14)
       Max VN number:   0.16E-01 at (18,16,11)
 
       Time Step      80   August 15, 2023  12:00:03
       Step Size:    0.172E-01 s, Total Time:       1.80 s
       Pressure Iterations: 3
       Maximum Velocity Error:  0.73E-02 on Mesh 3 at (32,5,18)
       Maximum Pressure Error:  0.67E+02 on Mesh 4 at (3,4,21)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.88E+00 at (28,30,21)
       Max divergence:  0.19E+01 at (26,32,14)
       Min divergence: -0.76E+00 at (31,28,19)
       Max VN number:   0.37E+00 at (26,30,14)
       Total Heat Release Rate:              0.258 kW
       Radiation Loss to Boundaries:        -0.058 kW
       Mesh    2
       Max CFL number:  0.83E+00 at (3,28,23)
       Max divergence:  0.21E+01 at (5,30,14)
       Min divergence: -0.88E+00 at (4,30,18)
       Max VN number:   0.30E+00 at (7,30,14)
       Total Heat Release Rate:              0.254 kW
       Radiation Loss to Boundaries:        -0.057 kW
       Mesh    3
       Max CFL number:  0.65E+00 at (29,3,18)
       Max divergence:  0.20E+01 at (32,6,14)
       Min divergence: -0.69E+00 at (29,3,18)
       Max VN number:   0.40E+00 at (30,7,14)
       Total Heat Release Rate:              0.260 kW
       Radiation Loss to Boundaries:        -0.055 kW
       Mesh    4
       Max CFL number:  0.89E+00 at (3,4,20)
       Max divergence:  0.21E+01 at (5,3,14)
       Min divergence: -0.70E+00 at (3,4,19)
       Max VN number:   0.34E+00 at (7,3,14)
       Total Heat Release Rate:              0.279 kW
       Radiation Loss to Boundaries:        -0.072 kW
       Mesh    5
       Max CFL number:  0.13E-01 at (14,30,9)
       Max divergence:  0.96E-06 at (25,27,6)
       Min divergence: -0.86E-06 at (10,13,36)
       Max VN number:   0.14E-01 at (28,10,31)
       Mesh    6
       Max CFL number:  0.13E-01 at (29,11,32)
       Max divergence:  0.93E-06 at (28,18,10)
       Min divergence: -0.84E-06 at (29,13,7)
       Max VN number:   0.14E-01 at (4,7,12)
       Mesh    7
       Max CFL number:  0.12E-01 at (5,10,8)
       Max divergence:  0.93E-06 at (12,18,11)
       Min divergence: -0.88E-06 at (10,24,31)
       Max VN number:   0.14E-01 at (12,22,7)
       Mesh    8
       Max CFL number:  0.12E-01 at (25,13,43)
       Max divergence:  0.10E-05 at (16,14,28)
       Min divergence: -0.86E-06 at (29,30,14)
       Max VN number:   0.14E-01 at (18,16,11)
 
       Time Step      90   August 15, 2023  12:00:13
       Step Size:    0.154E-01 s, Total Time:       1.96 s
       Pressure Iterations: 3
       Maximum Velocity Error:  0.75E-02 on Mesh 3 at (32,5,21)
       Maximum Pressure Error:  0.13E+03 on Mesh 4 at (3,4,26)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.81E+00 at (28,30,24)
       Max divergence:  0.17E+01 at (30,28,14)
       Min divergence: -0.63E+00 at (31,29,18)
       Max VN number:   0.26E+00 at (28,30,25)
       Total Heat Release Rate:              0.255 kW
       Radiation Loss to Boundaries:        -0.060 kW
       Mesh    2
       Max CFL number:  0.77E+00 at (4,29,20)
       Max divergence:  0.20E+01 at (5,30,14)
       Min divergence: -0.86E+00 at (4,30,21)
       Max VN number:   0.26E+00 at (4,30,20)
       Total Heat Release Rate:              0.260 kW
       Radiation Loss to Boundaries:        -0.065 kW
       Mesh    3
       Max CFL number:  0.80E+00 at (32,5,19)
       Max divergence:  0.18E+01 at (30,5,14)
       Min divergence: -0.94E+00 at (30,3,19)
       Max VN number:   0.28E+00 at (32,7,14)
       Total Heat Release Rate:              0.261 kW
       Radiation Loss to Boundaries:        -0.066 kW
       Mesh    4
       Max CFL number:  0.96E+00 at (4,4,23)
       Max divergence:  0.17E+01 at (5,3,14)
       Min divergence: -0.72E+00 at (3,4,25)
       Max VN number:   0.29E+00 at (2,3,27)
       Total Heat Release Rate:              0.241 kW
       Radiation Loss to Boundaries:        -0.061 kW
       Mesh    5
       Max CFL number:  0.11E-01 at (14,30,9)
       Max divergence:  0.10E-05 at (25,27,6)
       Min divergence: -0.81E-06 at (10,13,36)
       Max VN number:   0.12E-01 at (28,10,31)
       Mesh    6
       Max CFL number:  0.11E-01 at (29,11,32)
       Max divergence:  0.93E-06 at (7,16,3)
       Min divergence: -0.81E-06 at (29,13,7)
       Max VN number:   0.12E-01 at (4,7,12)
       Mesh    7
       Max CFL number:  0.11E-01 at (30,5,4)
       Max divergence:  0.10E-05 at (30,5,3)
       Min divergence: -0.85E-06 at (10,24,31)
       Max VN number:   0.12E-01 at (12,22,7)
       Mesh    8
       Max CFL number:  0.11E-01 at (25,13,43)
       Max divergence:  0.97E-06 at (16,14,28)
       Min divergence: -0.83E-06 at (29,30,14)
       Max VN number:   0.12E-01 at (18,16,11)
 
       Time Step     100   August 15, 2023  12:00:23
       Step Size:    0.122E-01 s, Total Time:       2.09 s
       Pressure Iterations: 3
       Maximum Velocity Error:  0.47E-02 on Mesh 1 at (29,32,20)
       Maximum Pressure Error:  0.52E+02 on Mesh 4 at (4,4,29)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.62E+00 at (28,30,29)
       Max divergence:  0.21E+01 at (30,28,14)
       Min divergence: -0.43E+00 at (31,26,26)
       Max VN number:   0.22E+00 at (28,30,29)
       Total Heat Release Rate:              0.288 kW
       Radiation Loss to Boundaries:        -0.078 kW
       Mesh    2
       Max CFL number:  0.65E+00 at (4,29,23)
       Max divergence:  0.22E+01 at (2,27,14)
       Min divergence: -0.58E+00 at (2,30,17)
       Max VN number:   0.22E+00 at (4,30,23)
       Total Heat Release Rate:              0.285 kW
       Radiation Loss to Boundaries:        -0.081 kW
       Mesh    3
       Max CFL number:  0.77E+00 at (30,3,22)
       Max divergence:  0.20E+01 at (27,2,14)
       Min divergence: -0.75E+00 at (30,3,23)
       Max VN number:   0.26E+00 at (30,3,22)
       Total Heat Release Rate:              0.280 kW
       Radiation Loss to Boundaries:        -0.073 kW
       Mesh    4
       Max CFL number:  0.87E+00 at (3,5,27)
       Max divergence:  0.20E+01 at (2,6,14)
       Min divergence: -0.92E+00 at (3,3,17)
       Max VN number:   0.25E+00 at (3,5,26)
       Total Heat Release Rate:              0.257 kW
       Radiation Loss to Boundaries:        -0.069 kW
       Mesh    5
       Max CFL number:  0.91E-02 at (24,27,3)
       Max divergence:  0.11E-05 at (25,27,6)
       Min divergence: -0.78E-06 at (2,19,28)
       Max VN number:   0.94E-02 at (28,10,31)
       Mesh    6
       Max CFL number:  0.89E-02 at (3,29,1)
       Max divergence:  0.10E-05 at (4,29,5)
       Min divergence: -0.79E-06 at (8,1,34)
       Max VN number:   0.95E-02 at (4,7,12)
       Mesh    7
       Max CFL number:  0.96E-02 at (30,5,4)
       Max divergence:  0.12E-05 at (30,5,3)
       Min divergence: -0.83E-06 at (10,24,31)
       Max VN number:   0.97E-02 at (12,22,7)
       Mesh    8
       Max CFL number:  0.89E-02 at (2,2,2)
       Max divergence:  0.99E-06 at (2,9,3)
       Min divergence: -0.80E-06 at (29,30,14)
       Max VN number:   0.96E-02 at (18,16,11)
 
       Time Step     200   August 15, 2023  12:02:08
       Step Size:    0.674E-02 s, Total Time:       3.10 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.65E-02 on Mesh 2 at (3,32,42)
       Maximum Pressure Error:  0.25E+03 on Mesh 1 at (32,31,35)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.87E+00 at (32,31,38)
       Max divergence:  0.28E+01 at (31,30,14)
       Min divergence: -0.16E+01 at (32,32,33)
       Max VN number:   0.19E+00 at (32,31,38)
       Total Heat Release Rate:              0.421 kW
       Radiation Loss to Boundaries:        -0.110 kW
       Mesh    2
       Max CFL number:  0.85E+00 at (1,32,39)
       Max divergence:  0.27E+01 at (3,32,14)
       Min divergence: -0.20E+01 at (1,32,23)
       Max VN number:   0.18E+00 at (1,31,44)
       Total Heat Release Rate:              0.451 kW
       Radiation Loss to Boundaries:        -0.145 kW
       Mesh    3
       Max CFL number:  0.76E+00 at (32,1,24)
       Max divergence:  0.33E+01 at (32,3,14)
       Min divergence: -0.19E+01 at (32,1,22)
       Max VN number:   0.14E+00 at (31,1,30)
       Total Heat Release Rate:              0.446 kW
       Radiation Loss to Boundaries:        -0.144 kW
       Mesh    4
       Max CFL number:  0.79E+00 at (1,1,46)
       Max divergence:  0.30E+01 at (3,1,14)
       Min divergence: -0.20E+01 at (1,1,28)
       Max VN number:   0.16E+00 at (2,2,47)
       Total Heat Release Rate:              0.433 kW
       Radiation Loss to Boundaries:        -0.126 kW
       Mesh    5
       Max CFL number:  0.36E+00 at (28,28,3)
       Max divergence:  0.71E-01 at (31,32,1)
       Min divergence: -0.89E-01 at (29,29,6)
       Max VN number:   0.11E+00 at (27,28,4)
       Mesh    6
       Max CFL number:  0.32E+00 at (6,31,2)
       Max divergence:  0.79E-01 at (1,32,1)
       Min divergence: -0.80E-01 at (3,26,7)
       Max VN number:   0.84E-01 at (4,23,4)
       Mesh    7
       Max CFL number:  0.40E+00 at (31,2,1)
       Max divergence:  0.16E+00 at (32,1,1)
       Min divergence: -0.22E+00 at (31,2,2)
       Max VN number:   0.96E-01 at (31,2,1)
       Mesh    8
       Max CFL number:  0.59E+00 at (1,3,1)
       Max divergence:  0.27E+00 at (1,1,1)
       Min divergence: -0.49E+00 at (1,3,1)
       Max VN number:   0.12E+00 at (1,3,1)
 
       Time Step     300   August 15, 2023  12:04:00
       Step Size:    0.636E-02 s, Total Time:       3.68 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.75E-02 on Mesh 6 at (5,32,24)
       Maximum Pressure Error:  0.12E+03 on Mesh 8 at (3,2,11)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.74E+00 at (31,32,48)
       Max divergence:  0.31E+01 at (29,31,14)
       Min divergence: -0.15E+01 at (32,32,23)
       Max VN number:   0.18E+00 at (31,32,47)
       Total Heat Release Rate:              0.505 kW
       Radiation Loss to Boundaries:        -0.152 kW
       Mesh    2
       Max CFL number:  0.66E+00 at (1,32,43)
       Max divergence:  0.34E+01 at (4,31,14)
       Min divergence: -0.18E+01 at (1,32,17)
       Max VN number:   0.18E+00 at (1,31,29)
       Total Heat Release Rate:              0.517 kW
       Radiation Loss to Boundaries:        -0.168 kW
       Mesh    3
       Max CFL number:  0.82E+00 at (31,1,46)
       Max divergence:  0.31E+01 at (29,1,14)
       Min divergence: -0.19E+01 at (32,1,21)
       Max VN number:   0.17E+00 at (31,1,46)
       Total Heat Release Rate:              0.505 kW
       Radiation Loss to Boundaries:        -0.145 kW
       Mesh    4
       Max CFL number:  0.86E+00 at (1,1,46)
       Max divergence:  0.29E+01 at (4,2,14)
       Min divergence: -0.20E+01 at (1,1,22)
       Max VN number:   0.19E+00 at (1,1,46)
       Total Heat Release Rate:              0.504 kW
       Radiation Loss to Boundaries:        -0.149 kW
       Mesh    5
       Max CFL number:  0.69E+00 at (32,32,1)
       Max divergence:  0.31E+00 at (32,30,1)
       Min divergence: -0.56E+00 at (32,32,31)
       Max VN number:   0.20E+00 at (32,32,30)
       Mesh    6
       Max CFL number:  0.88E+00 at (4,30,26)
       Max divergence:  0.78E+00 at (2,31,3)
       Min divergence: -0.63E+00 at (3,30,28)
       Max VN number:   0.23E+00 at (4,30,25)
       Mesh    7
       Max CFL number:  0.72E+00 at (32,1,1)
       Max divergence:  0.74E+00 at (31,1,1)
       Min divergence: -0.66E+00 at (32,2,2)
       Max VN number:   0.18E+00 at (32,1,28)
       Mesh    8
       Max CFL number:  0.84E+00 at (1,1,5)
       Max divergence:  0.45E+00 at (4,1,7)
       Min divergence: -0.57E+00 at (3,2,11)
       Max VN number:   0.17E+00 at (5,2,8)
 
       Time Step     400   August 15, 2023  12:05:55
       Step Size:    0.630E-02 s, Total Time:       4.31 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.68E-02 on Mesh 5 at (30,32,20)
       Maximum Pressure Error:  0.23E+03 on Mesh 2 at (2,31,32)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.89E+00 at (31,32,47)
       Max divergence:  0.38E+01 at (29,32,14)
       Min divergence: -0.22E+01 at (32,32,20)
       Max VN number:   0.17E+00 at (31,32,47)
       Total Heat Release Rate:              0.574 kW
       Radiation Loss to Boundaries:        -0.173 kW
       Mesh    2
       Max CFL number:  0.74E+00 at (1,31,29)
       Max divergence:  0.36E+01 at (4,32,14)
       Min divergence: -0.19E+01 at (1,30,23)
       Max VN number:   0.18E+00 at (1,30,23)
       Total Heat Release Rate:              0.581 kW
       Radiation Loss to Boundaries:        -0.182 kW
       Mesh    3
       Max CFL number:  0.77E+00 at (32,2,38)
       Max divergence:  0.37E+01 at (31,3,14)
       Min divergence: -0.22E+01 at (32,1,19)
       Max VN number:   0.17E+00 at (32,1,43)
       Total Heat Release Rate:              0.601 kW
       Radiation Loss to Boundaries:        -0.189 kW
       Mesh    4
       Max CFL number:  0.80E+00 at (1,1,38)
       Max divergence:  0.36E+01 at (3,2,14)
       Min divergence: -0.18E+01 at (1,2,22)
       Max VN number:   0.21E+00 at (1,2,38)
       Total Heat Release Rate:              0.552 kW
       Radiation Loss to Boundaries:        -0.156 kW
       Mesh    5
       Max CFL number:  0.75E+00 at (32,32,1)
       Max divergence:  0.65E+00 at (32,31,2)
       Min divergence: -0.84E+00 at (32,30,1)
       Max VN number:   0.21E+00 at (29,32,22)
       Mesh    6
       Max CFL number:  0.67E+00 at (2,29,17)
       Max divergence:  0.40E+00 at (2,31,1)
       Min divergence: -0.77E+00 at (1,30,1)
       Max VN number:   0.17E+00 at (3,28,19)
       Mesh    7
       Max CFL number:  0.85E+00 at (31,2,6)
       Max divergence:  0.66E+00 at (31,4,9)
       Min divergence: -0.79E+00 at (32,3,9)
       Max VN number:   0.17E+00 at (32,3,9)
       Mesh    8
       Max CFL number:  0.74E+00 at (2,2,6)
       Max divergence:  0.82E+00 at (4,2,11)
       Min divergence: -0.53E+00 at (3,3,7)
       Max VN number:   0.18E+00 at (4,2,11)
 
       Time Step     500   August 15, 2023  12:07:50
       Step Size:    0.563E-02 s, Total Time:       4.90 s
       Pressure Iterations: 4
       Maximum Velocity Error:  0.94E-02 on Mesh 3 at (32,2,47)
       Maximum Pressure Error:  0.31E+03 on Mesh 3 at (32,2,33)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.71E+00 at (32,32,35)
       Max divergence:  0.39E+01 at (32,30,14)
       Min divergence: -0.30E+01 at (32,32,23)
       Max VN number:   0.14E+00 at (32,32,38)
       Total Heat Release Rate:              0.677 kW
       Radiation Loss to Boundaries:        -0.237 kW
       Mesh    2
       Max CFL number:  0.70E+00 at (1,32,36)
       Max divergence:  0.37E+01 at (1,29,14)
       Min divergence: -0.20E+01 at (1,32,26)
       Max VN number:   0.15E+00 at (1,31,36)
       Total Heat Release Rate:              0.620 kW
       Radiation Loss to Boundaries:        -0.181 kW
       Mesh    3
       Max CFL number:  0.75E+00 at (32,1,31)
       Max divergence:  0.34E+01 at (31,4,14)
       Min divergence: -0.31E+01 at (32,1,26)
       Max VN number:   0.15E+00 at (31,2,44)
       Total Heat Release Rate:              0.589 kW
       Radiation Loss to Boundaries:        -0.171 kW
       Mesh    4
       Max CFL number:  0.74E+00 at (1,1,42)
       Max divergence:  0.37E+01 at (4,1,14)
       Min divergence: -0.15E+01 at (1,1,22)
       Max VN number:   0.18E+00 at (3,2,32)
       Total Heat Release Rate:              0.590 kW
       Radiation Loss to Boundaries:        -0.154 kW
       Mesh    5
       Max CFL number:  0.73E+00 at (31,30,25)
       Max divergence:  0.72E+00 at (31,31,3)
       Min divergence: -0.82E+00 at (29,32,8)
       Max VN number:   0.21E+00 at (29,32,7)
       Mesh    6
       Max CFL number:  0.93E+00 at (2,29,17)
       Max divergence:  0.55E+00 at (1,31,23)
       Min divergence: -0.11E+01 at (3,30,21)
       Max VN number:   0.25E+00 at (2,29,17)
       Mesh    7
       Max CFL number:  0.75E+00 at (32,1,2)
       Max divergence:  0.73E+00 at (30,2,6)
       Min divergence: -0.63E+00 at (30,1,6)
       Max VN number:   0.15E+00 at (32,1,1)
       Mesh    8
       Max CFL number:  0.68E+00 at (1,1,1)
       Max divergence:  0.51E+00 at (3,1,3)
       Min divergence: -0.10E+01 at (3,1,1)
       Max VN number:   0.15E+00 at (1,1,23)
 
       Time Step     600   August 15, 2023  12:09:55
       Step Size:    0.607E-02 s, Total Time:       5.49 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.65E-02 on Mesh 2 at (2,32,48)
       Maximum Pressure Error:  0.33E+03 on Mesh 6 at (2,31,8)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.82E+00 at (32,32,44)
       Max divergence:  0.42E+01 at (32,29,14)
       Min divergence: -0.28E+01 at (32,29,19)
       Max VN number:   0.22E+00 at (32,29,48)
       Total Heat Release Rate:              0.718 kW
       Radiation Loss to Boundaries:        -0.226 kW
       Mesh    2
       Max CFL number:  0.80E+00 at (1,29,45)
       Max divergence:  0.43E+01 at (1,29,14)
       Min divergence: -0.28E+01 at (2,32,26)
       Max VN number:   0.24E+00 at (1,29,45)
       Total Heat Release Rate:              0.670 kW
       Radiation Loss to Boundaries:        -0.194 kW
       Mesh    3
       Max CFL number:  0.95E+00 at (32,1,44)
       Max divergence:  0.41E+01 at (28,1,14)
       Min divergence: -0.25E+01 at (32,2,20)
       Max VN number:   0.24E+00 at (31,2,33)
       Total Heat Release Rate:              0.667 kW
       Radiation Loss to Boundaries:        -0.186 kW
       Mesh    4
       Max CFL number:  0.89E+00 at (1,1,40)
       Max divergence:  0.41E+01 at (3,3,14)
       Min divergence: -0.25E+01 at (1,1,24)
       Max VN number:   0.21E+00 at (2,1,47)
       Total Heat Release Rate:              0.676 kW
       Radiation Loss to Boundaries:        -0.223 kW
       Mesh    5
       Max CFL number:  0.80E+00 at (32,30,2)
       Max divergence:  0.67E+00 at (32,29,12)
       Min divergence: -0.12E+01 at (32,30,1)
       Max VN number:   0.19E+00 at (32,30,1)
       Mesh    6
       Max CFL number:  0.93E+00 at (2,30,5)
       Max divergence:  0.95E+00 at (2,30,8)
       Min divergence: -0.14E+01 at (2,31,8)
       Max VN number:   0.25E+00 at (2,30,5)
       Mesh    7
       Max CFL number:  0.83E+00 at (32,5,35)
       Max divergence:  0.53E+00 at (30,3,9)
       Min divergence: -0.85E+00 at (32,7,30)
       Max VN number:   0.23E+00 at (32,7,30)
       Mesh    8
       Max CFL number:  0.85E+00 at (1,1,15)
       Max divergence:  0.64E+00 at (1,6,30)
       Min divergence: -0.70E+00 at (1,1,19)
       Max VN number:   0.18E+00 at (1,4,41)
 
       Time Step     700   August 15, 2023  12:12:00
       Step Size:    0.573E-02 s, Total Time:       6.07 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.94E-02 on Mesh 1 at (32,32,44)
       Maximum Pressure Error:  0.35E+03 on Mesh 6 at (2,29,3)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.86E+00 at (32,32,42)
       Max divergence:  0.42E+01 at (29,31,14)
       Min divergence: -0.21E+01 at (32,31,20)
       Max VN number:   0.20E+00 at (31,32,40)
       Total Heat Release Rate:              0.729 kW
       Radiation Loss to Boundaries:        -0.195 kW
       Mesh    2
       Max CFL number:  0.74E+00 at (1,30,48)
       Max divergence:  0.48E+01 at (1,29,14)
       Min divergence: -0.24E+01 at (2,31,20)
       Max VN number:   0.19E+00 at (2,32,27)
       Total Heat Release Rate:              0.750 kW
       Radiation Loss to Boundaries:        -0.214 kW
       Mesh    3
       Max CFL number:  0.80E+00 at (31,2,42)
       Max divergence:  0.42E+01 at (32,4,14)
       Min divergence: -0.37E+01 at (32,1,30)
       Max VN number:   0.23E+00 at (31,2,41)
       Total Heat Release Rate:              0.688 kW
       Radiation Loss to Boundaries:        -0.188 kW
       Mesh    4
       Max CFL number:  0.85E+00 at (1,1,45)
       Max divergence:  0.49E+01 at (3,1,14)
       Min divergence: -0.36E+01 at (1,2,21)
       Max VN number:   0.21E+00 at (1,1,45)
       Total Heat Release Rate:              0.780 kW
       Radiation Loss to Boundaries:        -0.298 kW
       Mesh    5
       Max CFL number:  0.76E+00 at (31,27,43)
       Max divergence:  0.60E+00 at (28,32,18)
       Min divergence: -0.62E+00 at (28,32,16)
       Max VN number:   0.16E+00 at (31,28,43)
       Mesh    6
       Max CFL number:  0.81E+00 at (2,29,2)
       Max divergence:  0.11E+01 at (3,30,4)
       Min divergence: -0.17E+01 at (2,29,3)
       Max VN number:   0.23E+00 at (2,29,2)
       Mesh    7
       Max CFL number:  0.81E+00 at (32,1,7)
       Max divergence:  0.76E+00 at (28,1,19)
       Min divergence: -0.68E+00 at (32,3,14)
       Max VN number:   0.19E+00 at (32,3,13)
       Mesh    8
       Max CFL number:  0.75E+00 at (3,3,16)
       Max divergence:  0.60E+00 at (1,3,15)
       Min divergence: -0.11E+01 at (3,3,17)
       Max VN number:   0.25E+00 at (3,3,16)
 
       Time Step     800   August 15, 2023  12:13:51
       Step Size:    0.504E-02 s, Total Time:       6.59 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.73E-02 on Mesh 5 at (32,32,2)
       Maximum Pressure Error:  0.32E+03 on Mesh 3 at (30,1,34)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.90E+00 at (31,32,45)
       Max divergence:  0.49E+01 at (32,29,14)
       Min divergence: -0.28E+01 at (32,32,19)
       Max VN number:   0.22E+00 at (31,32,45)
       Total Heat Release Rate:              0.805 kW
       Radiation Loss to Boundaries:        -0.226 kW
       Mesh    2
       Max CFL number:  0.72E+00 at (1,32,40)
       Max divergence:  0.46E+01 at (1,30,14)
       Min divergence: -0.36E+01 at (1,32,26)
       Max VN number:   0.16E+00 at (2,30,46)
       Total Heat Release Rate:              0.802 kW
       Radiation Loss to Boundaries:        -0.231 kW
       Mesh    3
       Max CFL number:  0.72E+00 at (32,2,35)
       Max divergence:  0.43E+01 at (32,2,24)
       Min divergence: -0.33E+01 at (32,1,23)
       Max VN number:   0.19E+00 at (31,2,36)
       Total Heat Release Rate:              0.787 kW
       Radiation Loss to Boundaries:        -0.220 kW
       Mesh    4
       Max CFL number:  0.64E+00 at (5,1,48)
       Max divergence:  0.48E+01 at (3,2,14)
       Min divergence: -0.23E+01 at (1,1,21)
       Max VN number:   0.20E+00 at (5,1,48)
       Total Heat Release Rate:              0.825 kW
       Radiation Loss to Boundaries:        -0.277 kW
       Mesh    5
       Max CFL number:  0.66E+00 at (32,31,2)
       Max divergence:  0.10E+01 at (32,30,1)
       Min divergence: -0.11E+01 at (32,31,1)
       Max VN number:   0.18E+00 at (32,31,1)
       Mesh    6
       Max CFL number:  0.76E+00 at (1,32,4)
       Max divergence:  0.81E+00 at (1,31,4)
       Min divergence: -0.16E+01 at (6,32,3)
       Max VN number:   0.22E+00 at (6,32,2)
       Mesh    7
       Max CFL number:  0.61E+00 at (32,1,16)
       Max divergence:  0.56E+00 at (32,3,12)
       Min divergence: -0.45E+00 at (29,1,19)
       Max VN number:   0.15E+00 at (28,2,17)
       Mesh    8
       Max CFL number:  0.71E+00 at (4,1,5)
       Max divergence:  0.74E+00 at (3,2,9)
       Min divergence: -0.11E+01 at (1,6,13)
       Max VN number:   0.20E+00 at (4,1,5)
 
       Time Step     900   August 15, 2023  12:15:49
       Step Size:    0.482E-02 s, Total Time:       7.12 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.60E-02 on Mesh 3 at (32,2,26)
       Maximum Pressure Error:  0.14E+04 on Mesh 4 at (1,2,28)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.85E+00 at (31,32,39)
       Max divergence:  0.53E+01 at (32,29,14)
       Min divergence: -0.41E+01 at (32,32,20)
       Max VN number:   0.20E+00 at (29,32,35)
       Total Heat Release Rate:              0.902 kW
       Radiation Loss to Boundaries:        -0.279 kW
       Mesh    2
       Max CFL number:  0.62E+00 at (1,31,42)
       Max divergence:  0.54E+01 at (1,30,14)
       Min divergence: -0.30E+01 at (1,31,19)
       Max VN number:   0.18E+00 at (1,29,42)
       Total Heat Release Rate:              0.937 kW
       Radiation Loss to Boundaries:        -0.288 kW
       Mesh    3
       Max CFL number:  0.77E+00 at (32,1,41)
       Max divergence:  0.53E+01 at (32,4,14)
       Min divergence: -0.40E+01 at (32,1,32)
       Max VN number:   0.20E+00 at (30,1,35)
       Total Heat Release Rate:              0.853 kW
       Radiation Loss to Boundaries:        -0.220 kW
       Mesh    4
       Max CFL number:  0.90E+00 at (1,2,27)
       Max divergence:  0.53E+01 at (2,3,14)
       Min divergence: -0.36E+01 at (1,2,27)
       Max VN number:   0.21E+00 at (1,2,27)
       Total Heat Release Rate:              0.931 kW
       Radiation Loss to Boundaries:        -0.304 kW
       Mesh    5
       Max CFL number:  0.60E+00 at (32,30,22)
       Max divergence:  0.55E+00 at (29,31,22)
       Min divergence: -0.66E+00 at (32,28,14)
       Max VN number:   0.15E+00 at (32,28,13)
       Mesh    6
       Max CFL number:  0.56E+00 at (1,32,22)
       Max divergence:  0.33E+00 at (1,30,32)
       Min divergence: -0.36E+00 at (1,28,11)
       Max VN number:   0.15E+00 at (1,28,10)
       Mesh    7
       Max CFL number:  0.59E+00 at (31,1,17)
       Max divergence:  0.83E+00 at (30,5,2)
       Min divergence: -0.13E+01 at (32,4,4)
       Max VN number:   0.14E+00 at (32,4,4)
       Mesh    8
       Max CFL number:  0.61E+00 at (3,4,40)
       Max divergence:  0.58E+00 at (1,6,1)
       Min divergence: -0.47E+00 at (1,4,3)
       Max VN number:   0.15E+00 at (3,4,39)
 
       Time Step    1000   August 15, 2023  12:17:41
       Step Size:    0.512E-02 s, Total Time:       7.61 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.78E-02 on Mesh 2 at (2,32,39)
       Maximum Pressure Error:  0.59E+03 on Mesh 4 at (2,1,41)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.88E+00 at (32,32,29)
       Max divergence:  0.60E+01 at (32,31,14)
       Min divergence: -0.47E+01 at (32,32,21)
       Max VN number:   0.22E+00 at (32,32,28)
       Total Heat Release Rate:              1.075 kW
       Radiation Loss to Boundaries:        -0.344 kW
       Mesh    2
       Max CFL number:  0.85E+00 at (2,32,41)
       Max divergence:  0.67E+01 at (2,32,14)
       Min divergence: -0.56E+01 at (2,32,31)
       Max VN number:   0.19E+00 at (3,32,27)
       Total Heat Release Rate:              0.996 kW
       Radiation Loss to Boundaries:        -0.278 kW
       Mesh    3
       Max CFL number:  0.79E+00 at (32,1,24)
       Max divergence:  0.61E+01 at (30,1,14)
       Min divergence: -0.52E+01 at (32,1,24)
       Max VN number:   0.17E+00 at (31,1,26)
       Total Heat Release Rate:              1.105 kW
       Radiation Loss to Boundaries:        -0.380 kW
       Mesh    4
       Max CFL number:  0.90E+00 at (2,1,41)
       Max divergence:  0.71E+01 at (1,3,14)
       Min divergence: -0.26E+01 at (2,1,41)
       Max VN number:   0.19E+00 at (2,2,36)
       Total Heat Release Rate:              1.054 kW
       Radiation Loss to Boundaries:        -0.287 kW
       Mesh    5
       Max CFL number:  0.79E+00 at (32,32,9)
       Max divergence:  0.15E+01 at (32,31,2)
       Min divergence: -0.13E+01 at (30,31,2)
       Max VN number:   0.20E+00 at (32,32,11)
       Mesh    6
       Max CFL number:  0.81E+00 at (1,32,5)
       Max divergence:  0.62E+00 at (1,31,7)
       Min divergence: -0.13E+01 at (1,32,7)
       Max VN number:   0.17E+00 at (1,32,4)
       Mesh    7
       Max CFL number:  0.74E+00 at (32,1,2)
       Max divergence:  0.13E+01 at (30,1,7)
       Min divergence: -0.11E+01 at (30,2,7)
       Max VN number:   0.17E+00 at (30,2,6)
       Mesh    8
       Max CFL number:  0.70E+00 at (1,1,1)
       Max divergence:  0.61E+00 at (2,1,1)
       Min divergence: -0.67E+00 at (8,5,9)
       Max VN number:   0.17E+00 at (8,5,8)
 
       Time Step    1100   August 15, 2023  12:19:43
       Step Size:    0.442E-02 s, Total Time:       8.06 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.70E-02 on Mesh 2 at (2,32,30)
       Maximum Pressure Error:  0.21E+04 on Mesh 2 at (2,32,30)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.77E+00 at (32,31,36)
       Max divergence:  0.65E+01 at (32,30,14)
       Min divergence: -0.34E+01 at (32,32,20)
       Max VN number:   0.20E+00 at (32,31,35)
       Total Heat Release Rate:              1.144 kW
       Radiation Loss to Boundaries:        -0.328 kW
       Mesh    2
       Max CFL number:  0.92E+00 at (2,32,28)
       Max divergence:  0.63E+01 at (2,31,14)
       Min divergence: -0.50E+01 at (1,32,24)
       Max VN number:   0.23E+00 at (2,32,29)
       Total Heat Release Rate:              1.207 kW
       Radiation Loss to Boundaries:        -0.449 kW
       Mesh    3
       Max CFL number:  0.70E+00 at (30,1,43)
       Max divergence:  0.76E+01 at (31,1,14)
       Min divergence: -0.39E+01 at (32,1,23)
       Max VN number:   0.24E+00 at (29,1,41)
       Total Heat Release Rate:              1.055 kW
       Radiation Loss to Boundaries:        -0.257 kW
       Mesh    4
       Max CFL number:  0.71E+00 at (1,1,45)
       Max divergence:  0.73E+01 at (1,2,14)
       Min divergence: -0.33E+01 at (2,1,26)
       Max VN number:   0.18E+00 at (1,4,45)
       Total Heat Release Rate:              1.166 kW
       Radiation Loss to Boundaries:        -0.343 kW
       Mesh    5
       Max CFL number:  0.74E+00 at (30,32,7)
       Max divergence:  0.95E+00 at (31,29,8)
       Min divergence: -0.14E+01 at (32,29,6)
       Max VN number:   0.18E+00 at (32,30,10)
       Mesh    6
       Max CFL number:  0.68E+00 at (1,31,33)
       Max divergence:  0.12E+01 at (2,30,13)
       Min divergence: -0.16E+01 at (1,30,13)
       Max VN number:   0.15E+00 at (1,30,13)
       Mesh    7
       Max CFL number:  0.73E+00 at (32,2,3)
       Max divergence:  0.10E+01 at (30,3,8)
       Min divergence: -0.20E+01 at (30,2,8)
       Max VN number:   0.18E+00 at (30,2,7)
       Mesh    8
       Max CFL number:  0.68E+00 at (3,1,21)
       Max divergence:  0.17E+01 at (1,3,1)
       Min divergence: -0.13E+01 at (1,3,7)
       Max VN number:   0.19E+00 at (1,3,1)
 
       Time Step    1200   August 15, 2023  12:21:50
       Step Size:    0.379E-02 s, Total Time:       8.47 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.85E-02 on Mesh 4 at (2,2,48)
       Maximum Pressure Error:  0.20E+04 on Mesh 6 at (4,31,17)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.75E+00 at (32,32,36)
       Max divergence:  0.76E+01 at (32,31,14)
       Min divergence: -0.40E+01 at (32,32,14)
       Max VN number:   0.15E+00 at (32,32,36)
       Total Heat Release Rate:              1.226 kW
       Radiation Loss to Boundaries:        -0.347 kW
       Mesh    2
       Max CFL number:  0.67E+00 at (1,31,41)
       Max divergence:  0.83E+01 at (1,31,14)
       Min divergence: -0.56E+01 at (1,32,14)
       Max VN number:   0.18E+00 at (1,30,41)
       Total Heat Release Rate:              1.256 kW
       Radiation Loss to Boundaries:        -0.399 kW
       Mesh    3
       Max CFL number:  0.74E+00 at (32,1,43)
       Max divergence:  0.83E+01 at (32,2,14)
       Min divergence: -0.56E+01 at (32,1,14)
       Max VN number:   0.18E+00 at (30,1,32)
       Total Heat Release Rate:              1.450 kW
       Radiation Loss to Boundaries:        -0.551 kW
       Mesh    4
       Max CFL number:  0.69E+00 at (1,1,35)
       Max divergence:  0.84E+01 at (1,2,14)
       Min divergence: -0.46E+01 at (1,1,36)
       Max VN number:   0.19E+00 at (1,1,36)
       Total Heat Release Rate:              1.120 kW
       Radiation Loss to Boundaries:        -0.220 kW
       Mesh    5
       Max CFL number:  0.60E+00 at (32,31,18)
       Max divergence:  0.71E+00 at (31,29,15)
       Min divergence: -0.78E+00 at (28,32,15)
       Max VN number:   0.13E+00 at (29,31,30)
       Mesh    6
       Max CFL number:  0.85E+00 at (4,31,17)
       Max divergence:  0.20E+01 at (3,32,17)
       Min divergence: -0.34E+01 at (4,31,16)
       Max VN number:   0.27E+00 at (4,31,16)
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    7
       Max CFL number:  0.58E+00 at (28,1,22)
       Max divergence:  0.12E+01 at (27,1,24)
       Min divergence: -0.89E+00 at (28,2,24)
       Max VN number:   0.14E+00 at (32,1,11)
       Mesh    8
       Max CFL number:  0.67E+00 at (2,2,2)
       Max divergence:  0.13E+01 at (3,1,2)
       Min divergence: -0.17E+01 at (2,2,1)
       Max VN number:   0.19E+00 at (2,2,1)
 
       Time Step    1300   August 15, 2023  12:23:48
       Step Size:    0.406E-02 s, Total Time:       8.89 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.81E-02 on Mesh 1 at (32,31,29)
       Maximum Pressure Error:  0.16E+04 on Mesh 1 at (31,31,31)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.99E+00 at (32,32,29)
       Max divergence:  0.10E+02 at (32,31,14)
       Min divergence: -0.75E+01 at (32,31,31)
       Max VN number:   0.25E+00 at (32,31,30)
       Total Heat Release Rate:              1.443 kW
       Radiation Loss to Boundaries:        -0.502 kW
       Mesh    2
       Max CFL number:  0.85E+00 at (3,32,36)
       Max divergence:  0.11E+02 at (1,31,14)
       Min divergence: -0.83E+01 at (3,32,37)
       Max VN number:   0.28E+00 at (3,32,36)
       Total Heat Release Rate:              1.474 kW
       Radiation Loss to Boundaries:        -0.518 kW
       Mesh    3
       Max CFL number:  0.70E+00 at (32,1,28)
       Max divergence:  0.97E+01 at (31,1,14)
       Min divergence: -0.76E+01 at (32,1,14)
       Max VN number:   0.20E+00 at (32,4,43)
       Total Heat Release Rate:              1.458 kW
       Radiation Loss to Boundaries:        -0.416 kW
       Mesh    4
       Max CFL number:  0.66E+00 at (1,1,27)
       Max divergence:  0.11E+02 at (2,1,14)
       Min divergence: -0.55E+01 at (1,1,14)
       Max VN number:   0.19E+00 at (3,1,34)
       Total Heat Release Rate:              1.341 kW
       Radiation Loss to Boundaries:        -0.305 kW
       Mesh    5
       Max CFL number:  0.68E+00 at (31,31,1)
       Max divergence:  0.14E+01 at (28,29,1)
       Min divergence: -0.16E+01 at (29,29,1)
       Max VN number:   0.15E+00 at (29,29,9)
       Mesh    6
       Max CFL number:  0.66E+00 at (2,31,19)
       Max divergence:  0.15E+01 at (2,32,8)
       Min divergence: -0.16E+01 at (1,29,17)
       Max VN number:   0.18E+00 at (1,30,19)
       Mesh    7
       Max CFL number:  0.58E+00 at (31,1,1)
       Max divergence:  0.11E+01 at (28,1,1)
       Min divergence: -0.14E+01 at (30,1,1)
       Max VN number:   0.12E+00 at (32,4,6)
       Mesh    8
       Max CFL number:  0.59E+00 at (3,1,21)
       Max divergence:  0.13E+01 at (1,3,7)
       Min divergence: -0.99E+00 at (1,1,8)
       Max VN number:   0.16E+00 at (2,2,9)
 
       Time Step    1400   August 15, 2023  12:25:51
       Step Size:    0.388E-02 s, Total Time:       9.28 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.68E-02 on Mesh 4 at (0,1,30)
       Maximum Pressure Error:  0.11E+04 on Mesh 1 at (32,31,32)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.78E+00 at (32,32,29)
       Max divergence:  0.75E+01 at (32,31,15)
       Min divergence: -0.69E+01 at (32,31,32)
       Max VN number:   0.25E+00 at (32,31,31)
       Total Heat Release Rate:              1.759 kW
       Radiation Loss to Boundaries:        -0.547 kW
       Mesh    2
       Max CFL number:  0.66E+00 at (1,32,28)
       Max divergence:  0.84E+01 at (2,31,14)
       Min divergence: -0.50E+01 at (1,32,28)
       Max VN number:   0.17E+00 at (1,31,27)
       Total Heat Release Rate:              1.717 kW
       Radiation Loss to Boundaries:        -0.595 kW
       Mesh    3
       Max CFL number:  0.82E+00 at (32,3,42)
       Max divergence:  0.75E+01 at (32,2,15)
       Min divergence: -0.61E+01 at (32,1,16)
       Max VN number:   0.22E+00 at (32,3,41)
       Total Heat Release Rate:              1.331 kW
       Radiation Loss to Boundaries:        -0.343 kW
       Mesh    4
       Max CFL number:  0.86E+00 at (1,1,30)
       Max divergence:  0.10E+02 at (1,2,14)
       Min divergence: -0.67E+01 at (1,1,14)
       Max VN number:   0.22E+00 at (1,1,30)
       Total Heat Release Rate:              1.535 kW
       Radiation Loss to Boundaries:        -0.417 kW
       Mesh    5
       Max CFL number:  0.71E+00 at (31,32,10)
       Max divergence:  0.94E+00 at (30,30,3)
       Min divergence: -0.15E+01 at (31,32,9)
       Max VN number:   0.15E+00 at (31,32,9)
       Mesh    6
       Max CFL number:  0.65E+00 at (1,31,13)
       Max divergence:  0.10E+01 at (4,31,18)
       Min divergence: -0.16E+01 at (1,32,3)
       Max VN number:   0.15E+00 at (5,30,10)
       Mesh    7
       Max CFL number:  0.66E+00 at (32,1,10)
       Max divergence:  0.12E+01 at (31,2,32)
       Min divergence: -0.13E+01 at (32,4,32)
       Max VN number:   0.16E+00 at (32,2,31)
       Mesh    8
       Max CFL number:  0.69E+00 at (2,1,22)
       Max divergence:  0.17E+01 at (1,1,3)
       Min divergence: -0.17E+01 at (3,2,2)
       Max VN number:   0.17E+00 at (3,2,5)
 
       Time Step    1500   August 15, 2023  12:27:51
       Step Size:    0.377E-02 s, Total Time:       9.64 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.61E-02 on Mesh 4 at (1,3,48)
       Maximum Pressure Error:  0.19E+04 on Mesh 1 at (31,32,35)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.82E+00 at (32,32,28)
       Max divergence:  0.13E+02 at (32,32,20)
       Min divergence: -0.89E+01 at (32,32,28)
       Max VN number:   0.21E+00 at (31,32,41)
       Total Heat Release Rate:              1.808 kW
       Radiation Loss to Boundaries:        -0.524 kW
       Mesh    2
       Max CFL number:  0.79E+00 at (2,31,47)
       Max divergence:  0.13E+02 at (1,32,20)
       Min divergence: -0.52E+01 at (1,32,16)
       Max VN number:   0.19E+00 at (2,31,47)
       Total Heat Release Rate:              1.614 kW
       Radiation Loss to Boundaries:        -0.461 kW
       Mesh    3
       Max CFL number:  0.84E+00 at (32,2,38)
       Max divergence:  0.89E+01 at (31,2,14)
       Min divergence: -0.68E+01 at (32,1,44)
       Max VN number:   0.23E+00 at (32,1,43)
       Total Heat Release Rate:              1.770 kW
       Radiation Loss to Boundaries:        -0.567 kW
       Mesh    4
       Max CFL number:  0.79E+00 at (2,1,45)
       Max divergence:  0.86E+01 at (2,2,14)
       Min divergence: -0.68E+01 at (1,1,16)
       Max VN number:   0.17E+00 at (1,1,25)
       Total Heat Release Rate:              1.661 kW
       Radiation Loss to Boundaries:        -0.521 kW
       Mesh    5
       Max CFL number:  0.69E+00 at (32,30,26)
       Max divergence:  0.18E+01 at (32,29,13)
       Min divergence: -0.28E+01 at (32,30,13)
       Max VN number:   0.18E+00 at (32,30,26)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    6
       Max CFL number:  0.80E+00 at (2,32,5)
       Max divergence:  0.20E+01 at (1,30,13)
       Min divergence: -0.21E+01 at (2,31,12)
       Max VN number:   0.18E+00 at (3,32,1)
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    7
       Max CFL number:  0.65E+00 at (31,2,25)
       Max divergence:  0.19E+01 at (32,2,2)
       Min divergence: -0.18E+01 at (31,1,11)
       Max VN number:   0.15E+00 at (31,1,11)
       Mesh    8
       Max CFL number:  0.69E+00 at (2,1,5)
       Max divergence:  0.27E+01 at (1,1,5)
       Min divergence: -0.21E+01 at (2,4,1)
       Max VN number:   0.17E+00 at (1,1,6)
 
       Time Step    1600   August 15, 2023  12:29:39
       Step Size:    0.328E-02 s, Total Time:      10.00 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.89E-02 on Mesh 1 at (32,32,46)
       Maximum Pressure Error:  0.32E+04 on Mesh 3 at (31,2,34)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.70E+00 at (31,32,40)
       Max divergence:  0.14E+02 at (32,32,21)
       Min divergence: -0.57E+01 at (32,32,16)
       Max VN number:   0.17E+00 at (31,31,48)
       Total Heat Release Rate:              1.825 kW
       Radiation Loss to Boundaries:        -0.534 kW
       Mesh    2
       Max CFL number:  0.78E+00 at (1,32,47)
       Max divergence:  0.14E+02 at (1,32,30)
       Min divergence: -0.60E+01 at (1,32,27)
       Max VN number:   0.24E+00 at (1,31,26)
       Total Heat Release Rate:              2.229 kW
       Radiation Loss to Boundaries:        -0.700 kW
       Mesh    3
       Max CFL number:  0.89E+00 at (32,1,43)
       Max divergence:  0.11E+02 at (31,2,14)
       Min divergence: -0.10E+02 at (32,2,36)
       Max VN number:   0.22E+00 at (31,1,31)
       Total Heat Release Rate:              1.748 kW
       Radiation Loss to Boundaries:        -0.486 kW
       Mesh    4
       Max CFL number:  0.79E+00 at (1,1,48)
       Max divergence:  0.11E+02 at (2,2,14)
       Min divergence: -0.56E+01 at (1,1,17)
       Max VN number:   0.17E+00 at (2,1,38)
       Total Heat Release Rate:              1.618 kW
       Radiation Loss to Boundaries:        -0.495 kW
       Mesh    5
       Max CFL number:  0.67E+00 at (32,31,3)
       Max divergence:  0.23E+01 at (30,31,2)
       Min divergence: -0.38E+01 at (31,31,1)
       Max VN number:   0.19E+00 at (31,31,1)
       Mesh    6
       Max CFL number:  0.69E+00 at (1,32,2)
       Max divergence:  0.26E+01 at (3,30,5)
       Min divergence: -0.37E+01 at (2,29,4)
       Max VN number:   0.17E+00 at (2,28,1)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    7
       Max CFL number:  0.60E+00 at (32,4,14)
       Max divergence:  0.18E+01 at (32,1,3)
       Min divergence: -0.23E+01 at (28,1,21)
       Max VN number:   0.16E+00 at (29,1,23)
       Mesh    8
       Max CFL number:  0.79E+00 at (1,1,1)
       Max divergence:  0.17E+01 at (1,1,4)
       Min divergence: -0.23E+01 at (1,1,1)
       Max VN number:   0.13E+00 at (1,1,1)
       Radiation Loss to Boundaries:        -0.002 kW
 
       Time Step    1700   August 15, 2023  12:31:27
       Step Size:    0.345E-02 s, Total Time:      10.34 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.94E-02 on Mesh 1 at (32,31,48)
       Maximum Pressure Error:  0.49E+04 on Mesh 4 at (2,1,32)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.83E+00 at (31,31,48)
       Max divergence:  0.17E+02 at (31,32,22)
       Min divergence: -0.54E+01 at (32,32,15)
       Max VN number:   0.16E+00 at (28,32,47)
       Total Heat Release Rate:              2.188 kW
       Radiation Loss to Boundaries:        -0.611 kW
       Mesh    2
       Max CFL number:  0.85E+00 at (1,32,41)
       Max divergence:  0.11E+02 at (3,32,14)
       Min divergence: -0.75E+01 at (1,32,41)
       Max VN number:   0.20E+00 at (3,32,34)
       Total Heat Release Rate:              2.301 kW
       Radiation Loss to Boundaries:        -0.712 kW
       Mesh    3
       Max CFL number:  0.74E+00 at (32,2,36)
       Max divergence:  0.17E+02 at (32,1,23)
       Min divergence: -0.79E+01 at (32,1,17)
       Max VN number:   0.24E+00 at (32,2,36)
       Total Heat Release Rate:              2.187 kW
       Radiation Loss to Boundaries:        -0.614 kW
       Mesh    4
       Max CFL number:  0.99E+00 at (2,1,32)
       Max divergence:  0.13E+02 at (1,1,19)
       Min divergence: -0.65E+01 at (1,1,33)
       Max VN number:   0.23E+00 at (2,1,31)
       Total Heat Release Rate:              2.600 kW
       Radiation Loss to Boundaries:        -0.828 kW
       Mesh    5
       Max CFL number:  0.86E+00 at (31,31,1)
       Max divergence:  0.38E+01 at (31,31,3)
       Min divergence: -0.42E+01 at (32,31,2)
       Max VN number:   0.21E+00 at (32,31,1)
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    6
       Max CFL number:  0.66E+00 at (1,32,1)
       Max divergence:  0.30E+01 at (1,30,1)
       Min divergence: -0.32E+01 at (2,31,1)
       Max VN number:   0.17E+00 at (1,31,1)
       Mesh    7
       Max CFL number:  0.78E+00 at (31,1,4)
       Max divergence:  0.17E+01 at (32,1,5)
       Min divergence: -0.32E+01 at (31,1,4)
       Max VN number:   0.16E+00 at (32,1,38)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    8
       Max CFL number:  0.64E+00 at (2,3,39)
       Max divergence:  0.19E+01 at (1,1,2)
       Min divergence: -0.19E+01 at (3,8,3)
       Max VN number:   0.17E+00 at (3,8,2)
 
       Time Step    1800   August 15, 2023  12:33:16
       Step Size:    0.326E-02 s, Total Time:      10.67 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.77E-02 on Mesh 2 at (2,32,40)
       Maximum Pressure Error:  0.27E+04 on Mesh 2 at (2,32,43)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.77E+00 at (31,31,28)
       Max divergence:  0.15E+02 at (31,31,14)
       Min divergence: -0.61E+01 at (32,32,32)
       Max VN number:   0.23E+00 at (29,32,46)
       Total Heat Release Rate:              2.374 kW
       Radiation Loss to Boundaries:        -0.701 kW
       Mesh    2
       Max CFL number:  0.97E+00 at (2,32,41)
       Max divergence:  0.11E+02 at (1,30,14)
       Min divergence: -0.11E+02 at (2,32,42)
       Max VN number:   0.30E+00 at (2,32,41)
       Total Heat Release Rate:              2.109 kW
       Radiation Loss to Boundaries:        -0.601 kW
       Mesh    3
       Max CFL number:  0.72E+00 at (29,1,44)
       Max divergence:  0.13E+02 at (31,2,14)
       Min divergence: -0.70E+01 at (29,1,45)
       Max VN number:   0.21E+00 at (29,1,44)
       Total Heat Release Rate:              2.003 kW
       Radiation Loss to Boundaries:        -0.649 kW
       Mesh    4
       Max CFL number:  0.72E+00 at (2,1,37)
       Max divergence:  0.12E+02 at (2,2,14)
       Min divergence: -0.42E+01 at (2,1,36)
       Max VN number:   0.17E+00 at (3,4,43)
       Total Heat Release Rate:              2.110 kW
       Radiation Loss to Boundaries:        -0.659 kW
       Mesh    5
       Max CFL number:  0.59E+00 at (32,31,1)
       Max divergence:  0.30E+01 at (30,31,1)
       Min divergence: -0.17E+01 at (32,32,3)
       Max VN number:   0.16E+00 at (32,25,33)
       Mesh    6
       Max CFL number:  0.74E+00 at (5,32,11)
       Max divergence:  0.29E+01 at (5,32,13)
       Min divergence: -0.40E+01 at (5,31,14)
       Max VN number:   0.19E+00 at (5,31,14)
       Mesh    7
       Max CFL number:  0.63E+00 at (31,1,24)
       Max divergence:  0.30E+01 at (32,1,2)
       Min divergence: -0.24E+01 at (30,1,1)
       Max VN number:   0.16E+00 at (32,1,2)
       Mesh    8
       Max CFL number:  0.68E+00 at (5,2,13)
       Max divergence:  0.32E+01 at (6,1,11)
       Min divergence: -0.30E+01 at (6,2,14)
       Max VN number:   0.21E+00 at (6,2,14)
 
       Time Step    1900   August 15, 2023  12:35:02
       Step Size:    0.298E-02 s, Total Time:      10.98 s
       Pressure Iterations: 5
       Maximum Velocity Error:  0.84E-02 on Mesh 3 at (32,2,46)
       Maximum Pressure Error:  0.18E+04 on Mesh 1 at (31,31,30)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.71E+00 at (32,32,29)
       Max divergence:  0.15E+02 at (32,32,21)
       Min divergence: -0.10E+02 at (32,30,34)
       Max VN number:   0.23E+00 at (32,30,34)
       Total Heat Release Rate:              2.446 kW
       Radiation Loss to Boundaries:        -0.770 kW
       Mesh    2
       Max CFL number:  0.71E+00 at (3,32,40)
       Max divergence:  0.23E+02 at (1,32,25)
       Min divergence: -0.59E+01 at (1,32,18)
       Max VN number:   0.24E+00 at (1,31,35)
       Total Heat Release Rate:              2.239 kW
       Radiation Loss to Boundaries:        -0.686 kW
       Mesh    3
       Max CFL number:  0.72E+00 at (32,1,38)
       Max divergence:  0.15E+02 at (32,2,15)
       Min divergence: -0.51E+01 at (32,1,16)
       Max VN number:   0.16E+00 at (32,1,37)
       Total Heat Release Rate:              1.919 kW
       Radiation Loss to Boundaries:        -0.449 kW
       Mesh    4
       Max CFL number:  0.80E+00 at (2,2,46)
       Max divergence:  0.14E+02 at (1,2,18)
       Min divergence: -0.59E+01 at (3,1,23)
       Max VN number:   0.22E+00 at (1,2,47)
       Total Heat Release Rate:              2.610 kW
       Radiation Loss to Boundaries:        -0.841 kW
       Mesh    5
       Max CFL number:  0.59E+00 at (31,31,8)
       Max divergence:  0.36E+01 at (29,29,2)
       Min divergence: -0.29E+01 at (30,29,2)
       Max VN number:   0.16E+00 at (32,31,10)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    6
       Max CFL number:  0.64E+00 at (2,32,26)
       Max divergence:  0.16E+01 at (1,30,23)
       Min divergence: -0.18E+01 at (2,30,11)
       Max VN number:   0.17E+00 at (2,29,10)
       Mesh    7
       Max CFL number:  0.59E+00 at (30,3,1)
       Max divergence:  0.34E+01 at (32,1,3)
       Min divergence: -0.35E+01 at (31,1,4)
       Max VN number:   0.17E+00 at (30,3,1)
       Mesh    8
       Max CFL number:  0.54E+00 at (1,1,30)
       Max divergence:  0.23E+01 at (3,3,17)
       Min divergence: -0.19E+01 at (5,4,13)
       Max VN number:   0.13E+00 at (3,3,32)
 
       Time Step    2000   August 15, 2023  12:37:05
       Step Size:    0.333E-02 s, Total Time:      11.33 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.72E-02 on Mesh 5 at (30,32,41)
       Maximum Pressure Error:  0.30E+04 on Mesh 4 at (1,2,29)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.86E+00 at (31,32,31)
       Max divergence:  0.15E+02 at (30,32,14)
       Min divergence: -0.96E+01 at (31,32,34)
       Max VN number:   0.21E+00 at (32,32,35)
       Total Heat Release Rate:              2.180 kW
       Radiation Loss to Boundaries:        -0.689 kW
       Mesh    2
       Max CFL number:  0.70E+00 at (1,32,41)
       Max divergence:  0.18E+02 at (1,32,26)
       Min divergence: -0.61E+01 at (1,32,18)
       Max VN number:   0.17E+00 at (1,30,40)
       Total Heat Release Rate:              2.502 kW
       Radiation Loss to Boundaries:        -0.677 kW
       Mesh    3
       Max CFL number:  0.89E+00 at (32,2,30)
       Max divergence:  0.20E+02 at (31,1,34)
       Min divergence: -0.72E+01 at (29,3,34)
       Max VN number:   0.31E+00 at (31,1,34)
       Total Heat Release Rate:              2.866 kW
       Radiation Loss to Boundaries:        -0.775 kW
       Mesh    4
       Max CFL number:  0.81E+00 at (1,2,26)
       Max divergence:  0.16E+02 at (1,3,14)
       Min divergence: -0.69E+01 at (1,1,31)
       Max VN number:   0.21E+00 at (1,3,38)
       Total Heat Release Rate:              3.206 kW
       Radiation Loss to Boundaries:        -1.059 kW
       Mesh    5
       Max CFL number:  0.69E+00 at (30,32,43)
       Max divergence:  0.14E+01 at (30,31,7)
       Min divergence: -0.23E+01 at (32,26,17)
       Max VN number:   0.18E+00 at (32,25,15)
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    6
       Max CFL number:  0.56E+00 at (1,29,1)
       Max divergence:  0.32E+01 at (1,32,1)
       Min divergence: -0.17E+01 at (1,30,1)
       Max VN number:   0.16E+00 at (1,32,1)
       Mesh    7
       Max CFL number:  0.71E+00 at (30,1,42)
       Max divergence:  0.43E+01 at (30,2,3)
       Min divergence: -0.30E+01 at (31,2,6)
       Max VN number:   0.19E+00 at (30,7,24)
       Mesh    8
       Max CFL number:  0.60E+00 at (1,6,22)
       Max divergence:  0.20E+01 at (2,1,3)
       Min divergence: -0.27E+01 at (3,3,1)
       Max VN number:   0.14E+00 at (1,6,22)
 
       Time Step    2100   August 15, 2023  12:39:07
       Step Size:    0.329E-02 s, Total Time:      11.66 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.73E-02 on Mesh 4 at (2,2,48)
       Maximum Pressure Error:  0.40E+04 on Mesh 2 at (2,30,43)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.85E+00 at (31,30,39)
       Max divergence:  0.20E+02 at (30,32,14)
       Min divergence: -0.63E+01 at (32,31,14)
       Max VN number:   0.25E+00 at (31,30,39)
       Total Heat Release Rate:              2.840 kW
       Radiation Loss to Boundaries:        -0.893 kW
       Mesh    2
       Max CFL number:  0.90E+00 at (2,30,42)
       Max divergence:  0.17E+02 at (3,32,14)
       Min divergence: -0.78E+01 at (1,31,45)
       Max VN number:   0.26E+00 at (2,30,42)
       Total Heat Release Rate:              2.321 kW
       Radiation Loss to Boundaries:        -0.688 kW
       Mesh    3
       Max CFL number:  0.76E+00 at (32,1,31)
       Max divergence:  0.20E+02 at (32,1,23)
       Min divergence: -0.58E+01 at (31,1,14)
       Max VN number:   0.21E+00 at (32,3,30)
       Total Heat Release Rate:              3.209 kW
       Radiation Loss to Boundaries:        -0.940 kW
       Mesh    4
       Max CFL number:  0.74E+00 at (1,1,36)
       Max divergence:  0.15E+02 at (1,3,14)
       Min divergence: -0.71E+01 at (2,1,14)
       Max VN number:   0.21E+00 at (1,1,37)
       Total Heat Release Rate:              1.996 kW
       Radiation Loss to Boundaries:        -0.557 kW
       Mesh    5
       Max CFL number:  0.75E+00 at (31,32,10)
       Max divergence:  0.20E+01 at (27,32,14)
       Min divergence: -0.20E+01 at (32,32,5)
       Max VN number:   0.14E+00 at (31,31,14)
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    6
       Max CFL number:  0.65E+00 at (3,32,4)
       Max divergence:  0.27E+01 at (3,31,4)
       Min divergence: -0.26E+01 at (3,31,1)
       Max VN number:   0.19E+00 at (3,31,1)
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    7
       Max CFL number:  0.74E+00 at (31,1,10)
       Max divergence:  0.23E+01 at (29,2,14)
       Min divergence: -0.41E+01 at (28,1,14)
       Max VN number:   0.17E+00 at (28,1,14)
       Total Heat Release Rate:              0.001 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    8
       Max CFL number:  0.80E+00 at (1,1,3)
       Max divergence:  0.26E+01 at (1,3,2)
       Min divergence: -0.30E+01 at (1,1,3)
       Max VN number:   0.18E+00 at (4,3,9)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.003 kW
 
       Time Step    2200   August 15, 2023  12:41:18
       Step Size:    0.289E-02 s, Total Time:      11.98 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.84E-02 on Mesh 1 at (31,32,37)
       Maximum Pressure Error:  0.35E+04 on Mesh 3 at (30,2,44)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.81E+00 at (31,32,40)
       Max divergence:  0.13E+02 at (32,31,21)
       Min divergence: -0.76E+01 at (31,31,36)
       Max VN number:   0.22E+00 at (32,31,35)
       Total Heat Release Rate:              2.488 kW
       Radiation Loss to Boundaries:        -0.742 kW
       Mesh    2
       Max CFL number:  0.70E+00 at (1,32,33)
       Max divergence:  0.19E+02 at (1,32,24)
       Min divergence: -0.72E+01 at (3,32,31)
       Max VN number:   0.16E+00 at (1,31,33)
       Total Heat Release Rate:              3.205 kW
       Radiation Loss to Boundaries:        -0.978 kW
       Mesh    3
       Max CFL number:  0.79E+00 at (31,1,39)
       Max divergence:  0.15E+02 at (32,2,15)
       Min divergence: -0.84E+01 at (30,2,44)
       Max VN number:   0.27E+00 at (30,2,43)
       Total Heat Release Rate:              2.630 kW
       Radiation Loss to Boundaries:        -0.716 kW
       Mesh    4
       Max CFL number:  0.95E+00 at (1,4,48)
       Max divergence:  0.14E+02 at (1,3,14)
       Min divergence: -0.76E+01 at (1,1,31)
       Max VN number:   0.31E+00 at (1,4,48)
       Total Heat Release Rate:              3.467 kW
       Radiation Loss to Boundaries:        -1.095 kW
       Mesh    5
       Max CFL number:  0.62E+00 at (30,29,21)
       Max divergence:  0.22E+01 at (32,29,24)
       Min divergence: -0.29E+01 at (32,32,8)
       Max VN number:   0.16E+00 at (31,29,23)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    6
       Max CFL number:  0.66E+00 at (3,32,4)
       Max divergence:  0.25E+01 at (3,32,7)
       Min divergence: -0.32E+01 at (2,26,2)
       Max VN number:   0.17E+00 at (3,27,15)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.012 kW
       Mesh    7
       Max CFL number:  0.63E+00 at (32,2,5)
       Max divergence:  0.48E+01 at (31,1,4)
       Min divergence: -0.52E+01 at (31,3,5)
       Max VN number:   0.15E+00 at (31,3,4)
       Total Heat Release Rate:              0.003 kW
       Radiation Loss to Boundaries:        -0.004 kW
       Mesh    8
       Max CFL number:  0.93E+00 at (1,4,1)
       Max divergence:  0.47E+01 at (4,2,7)
       Min divergence: -0.62E+01 at (2,3,2)
       Max VN number:   0.22E+00 at (3,1,5)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.010 kW
 
       Time Step    2300   August 15, 2023  12:43:32
       Step Size:    0.301E-02 s, Total Time:      12.28 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.69E-02 on Mesh 1 at (32,31,33)
       Maximum Pressure Error:  0.37E+04 on Mesh 2 at (2,29,33)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.79E+00 at (32,31,38)
       Max divergence:  0.15E+02 at (30,32,14)
       Min divergence: -0.11E+02 at (30,32,45)
       Max VN number:   0.23E+00 at (32,31,38)
       Total Heat Release Rate:              3.872 kW
       Radiation Loss to Boundaries:        -1.118 kW
       Mesh    2
       Max CFL number:  0.86E+00 at (1,31,33)
       Max divergence:  0.32E+02 at (1,32,25)
       Min divergence: -0.14E+02 at (1,29,35)
       Max VN number:   0.32E+00 at (1,29,34)
       Total Heat Release Rate:              3.778 kW
       Radiation Loss to Boundaries:        -1.272 kW
       Mesh    3
       Max CFL number:  0.76E+00 at (31,1,42)
       Max divergence:  0.19E+02 at (32,2,19)
       Min divergence: -0.70E+01 at (31,1,14)
       Max VN number:   0.20E+00 at (32,1,44)
       Total Heat Release Rate:              3.084 kW
       Radiation Loss to Boundaries:        -0.782 kW
       Mesh    4
       Max CFL number:  0.59E+00 at (3,1,38)
       Max divergence:  0.17E+02 at (1,3,18)
       Min divergence: -0.71E+01 at (2,2,23)
       Max VN number:   0.18E+00 at (1,2,48)
       Total Heat Release Rate:              2.685 kW
       Radiation Loss to Boundaries:        -0.833 kW
       Mesh    5
       Max CFL number:  0.75E+00 at (31,32,15)
       Max divergence:  0.34E+01 at (29,32,11)
       Min divergence: -0.32E+01 at (29,31,10)
       Max VN number:   0.20E+00 at (31,32,14)
       Radiation Loss to Boundaries:        -0.004 kW
       Mesh    6
       Max CFL number:  0.73E+00 at (2,29,35)
       Max divergence:  0.30E+01 at (3,30,4)
       Min divergence: -0.26E+01 at (4,30,3)
       Max VN number:   0.18E+00 at (4,30,2)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    7
       Max CFL number:  0.73E+00 at (31,4,3)
       Max divergence:  0.27E+01 at (30,4,5)
       Min divergence: -0.39E+01 at (31,3,5)
       Max VN number:   0.20E+00 at (31,4,3)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    8
       Max CFL number:  0.60E+00 at (2,2,40)
       Max divergence:  0.29E+01 at (1,2,1)
       Min divergence: -0.26E+01 at (1,5,3)
       Max VN number:   0.17E+00 at (1,2,1)
 
       Time Step    2400   August 15, 2023  12:45:46
       Step Size:    0.312E-02 s, Total Time:      12.58 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.83E-02 on Mesh 7 at (32,2,0)
       Maximum Pressure Error:  0.63E+04 on Mesh 4 at (1,2,36)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.64E+00 at (29,30,46)
       Max divergence:  0.19E+02 at (31,32,29)
       Min divergence: -0.58E+01 at (31,31,14)
       Max VN number:   0.20E+00 at (31,32,29)
       Total Heat Release Rate:              3.148 kW
       Radiation Loss to Boundaries:        -0.947 kW
       Mesh    2
       Max CFL number:  0.84E+00 at (1,32,40)
       Max divergence:  0.14E+02 at (1,31,28)
       Min divergence: -0.14E+02 at (1,32,41)
       Max VN number:   0.27E+00 at (1,32,40)
       Total Heat Release Rate:              3.298 kW
       Radiation Loss to Boundaries:        -0.958 kW
       Mesh    3
       Max CFL number:  0.86E+00 at (30,2,45)
       Max divergence:  0.15E+02 at (32,1,29)
       Min divergence: -0.92E+01 at (32,4,36)
       Max VN number:   0.24E+00 at (32,4,35)
       Total Heat Release Rate:              3.602 kW
       Radiation Loss to Boundaries:        -1.021 kW
       Mesh    4
       Max CFL number:  0.96E+00 at (1,2,36)
       Max divergence:  0.15E+02 at (1,3,14)
       Min divergence: -0.85E+01 at (1,2,37)
       Max VN number:   0.27E+00 at (1,2,36)
       Total Heat Release Rate:              3.324 kW
       Radiation Loss to Boundaries:        -1.058 kW
       Mesh    5
       Max CFL number:  0.80E+00 at (32,32,2)
       Max divergence:  0.21E+01 at (30,28,8)
       Min divergence: -0.24E+01 at (31,32,3)
       Max VN number:   0.17E+00 at (31,32,3)
       Total Heat Release Rate:              0.001 kW
       Mesh    6
       Max CFL number:  0.76E+00 at (5,29,13)
       Max divergence:  0.32E+01 at (3,25,9)
       Min divergence: -0.51E+01 at (5,27,13)
       Max VN number:   0.20E+00 at (5,29,14)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.007 kW
       Mesh    7
       Max CFL number:  0.80E+00 at (32,1,2)
       Max divergence:  0.23E+01 at (31,3,1)
       Min divergence: -0.27E+01 at (32,4,6)
       Max VN number:   0.19E+00 at (32,8,21)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    8
       Max CFL number:  0.76E+00 at (1,2,3)
       Max divergence:  0.76E+01 at (1,2,5)
       Min divergence: -0.45E+01 at (2,2,4)
       Max VN number:   0.23E+00 at (1,2,5)
       Total Heat Release Rate:              0.001 kW
 
       Time Step    2500   August 15, 2023  12:48:03
       Step Size:    0.284E-02 s, Total Time:      12.87 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.71E-02 on Mesh 5 at (30,32,0)
       Maximum Pressure Error:  0.37E+04 on Mesh 3 at (32,2,35)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.68E+00 at (31,32,30)
       Max divergence:  0.22E+02 at (32,32,27)
       Min divergence: -0.12E+02 at (31,29,43)
       Max VN number:   0.21E+00 at (31,29,43)
       Total Heat Release Rate:              3.929 kW
       Radiation Loss to Boundaries:        -1.180 kW
       Mesh    2
       Max CFL number:  0.78E+00 at (1,31,38)
       Max divergence:  0.22E+02 at (1,31,24)
       Min divergence: -0.67E+01 at (2,32,42)
       Max VN number:   0.19E+00 at (2,32,41)
       Total Heat Release Rate:              3.984 kW
       Radiation Loss to Boundaries:        -1.169 kW
       Mesh    3
       Max CFL number:  0.79E+00 at (31,2,30)
       Max divergence:  0.17E+02 at (32,1,24)
       Min divergence: -0.68E+01 at (30,1,31)
       Max VN number:   0.18E+00 at (30,1,31)
       Total Heat Release Rate:              3.765 kW
       Radiation Loss to Boundaries:        -1.289 kW
       Mesh    4
       Max CFL number:  0.68E+00 at (2,1,42)
       Max divergence:  0.20E+02 at (1,2,26)
       Min divergence: -0.83E+01 at (2,3,35)
       Max VN number:   0.20E+00 at (2,3,35)
       Total Heat Release Rate:              4.203 kW
       Radiation Loss to Boundaries:        -1.146 kW
       Mesh    5
       Max CFL number:  0.65E+00 at (32,31,19)
       Max divergence:  0.30E+01 at (29,32,6)
       Min divergence: -0.30E+01 at (32,31,24)
       Max VN number:   0.13E+00 at (32,31,24)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    6
       Max CFL number:  0.80E+00 at (2,32,18)
       Max divergence:  0.25E+01 at (1,32,20)
       Min divergence: -0.41E+01 at (1,30,24)
       Max VN number:   0.18E+00 at (2,32,19)
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    7
       Max CFL number:  0.85E+00 at (31,2,17)
       Max divergence:  0.33E+01 at (32,5,15)
       Min divergence: -0.47E+01 at (30,1,2)
       Max VN number:   0.19E+00 at (31,2,16)
       Total Heat Release Rate:              0.007 kW
       Radiation Loss to Boundaries:        -0.007 kW
       Mesh    8
       Max CFL number:  0.74E+00 at (1,4,13)
       Max divergence:  0.28E+01 at (1,1,20)
       Min divergence: -0.41E+01 at (2,1,20)
       Max VN number:   0.16E+00 at (2,1,19)
       Total Heat Release Rate:              0.005 kW
       Radiation Loss to Boundaries:        -0.003 kW
 
       Time Step    2600   August 15, 2023  12:50:21
       Step Size:    0.281E-02 s, Total Time:      13.15 s
       Pressure Iterations: 7
       Maximum Velocity Error:  0.72E-02 on Mesh 2 at (1,29,48)
       Maximum Pressure Error:  0.76E+04 on Mesh 6 at (3,29,5)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.82E+00 at (30,31,42)
       Max divergence:  0.14E+02 at (32,31,19)
       Min divergence: -0.11E+02 at (30,31,42)
       Max VN number:   0.28E+00 at (30,31,42)
       Total Heat Release Rate:              4.109 kW
       Radiation Loss to Boundaries:        -1.287 kW
       Mesh    2
       Max CFL number:  0.85E+00 at (1,30,46)
       Max divergence:  0.22E+02 at (2,32,34)
       Min divergence: -0.70E+01 at (1,30,46)
       Max VN number:   0.19E+00 at (2,32,34)
       Total Heat Release Rate:              3.890 kW
       Radiation Loss to Boundaries:        -1.187 kW
       Mesh    3
       Max CFL number:  0.68E+00 at (31,1,43)
       Max divergence:  0.15E+02 at (32,1,34)
       Min divergence: -0.71E+01 at (29,1,39)
       Max VN number:   0.16E+00 at (32,1,34)
       Total Heat Release Rate:              3.811 kW
       Radiation Loss to Boundaries:        -1.007 kW
       Mesh    4
       Max CFL number:  0.62E+00 at (1,2,28)
       Max divergence:  0.22E+02 at (1,3,19)
       Min divergence: -0.93E+01 at (2,1,35)
       Max VN number:   0.19E+00 at (2,1,34)
       Total Heat Release Rate:              5.126 kW
       Radiation Loss to Boundaries:        -1.653 kW
       Mesh    5
       Max CFL number:  0.72E+00 at (32,31,6)
       Max divergence:  0.40E+01 at (27,30,18)
       Min divergence: -0.40E+01 at (24,28,19)
       Max VN number:   0.16E+00 at (32,30,17)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.010 kW
       Mesh    6
       Max CFL number:  0.85E+00 at (3,29,5)
       Max divergence:  0.86E+01 at (2,30,5)
       Min divergence: -0.14E+02 at (3,29,4)
       Max VN number:   0.26E+00 at (3,29,4)
       Total Heat Release Rate:              0.009 kW
       Radiation Loss to Boundaries:        -0.008 kW
       Mesh    7
       Max CFL number:  0.64E+00 at (31,1,9)
       Max divergence:  0.31E+01 at (32,2,9)
       Min divergence: -0.40E+01 at (31,1,9)
       Max VN number:   0.14E+00 at (27,4,4)
       Total Heat Release Rate:              0.003 kW
       Radiation Loss to Boundaries:        -0.007 kW
       Mesh    8
       Max CFL number:  0.65E+00 at (1,1,5)
       Max divergence:  0.43E+01 at (1,1,8)
       Min divergence: -0.31E+01 at (1,3,9)
       Max VN number:   0.14E+00 at (1,1,8)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:         0.002 kW
 
       Time Step    2700   August 15, 2023  12:52:38
       Step Size:    0.264E-02 s, Total Time:      13.41 s
       Pressure Iterations: 7
       Maximum Velocity Error:  0.75E-02 on Mesh 4 at (4,4,48)
       Maximum Pressure Error:  0.45E+04 on Mesh 8 at (4,5,2)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.73E+00 at (30,32,34)
       Max divergence:  0.12E+02 at (30,31,37)
       Min divergence: -0.12E+02 at (32,29,42)
       Max VN number:   0.20E+00 at (32,29,41)
       Total Heat Release Rate:              4.834 kW
       Radiation Loss to Boundaries:        -1.625 kW
       Mesh    2
       Max CFL number:  0.72E+00 at (1,32,30)
       Max divergence:  0.29E+02 at (1,31,40)
       Min divergence: -0.47E+01 at (2,31,14)
       Max VN number:   0.24E+00 at (1,31,40)
       Total Heat Release Rate:              4.157 kW
       Radiation Loss to Boundaries:        -1.003 kW
       Mesh    3
       Max CFL number:  0.81E+00 at (32,1,36)
       Max divergence:  0.23E+02 at (31,2,38)
       Min divergence: -0.75E+01 at (31,2,37)
       Max VN number:   0.23E+00 at (31,2,38)
       Total Heat Release Rate:              4.821 kW
       Radiation Loss to Boundaries:        -1.587 kW
       Mesh    4
       Max CFL number:  0.75E+00 at (4,5,48)
       Max divergence:  0.13E+02 at (1,2,29)
       Min divergence: -0.60E+01 at (2,1,14)
       Max VN number:   0.23E+00 at (4,5,48)
       Total Heat Release Rate:              4.061 kW
       Radiation Loss to Boundaries:        -1.120 kW
       Mesh    5
       Max CFL number:  0.61E+00 at (32,32,12)
       Max divergence:  0.29E+01 at (31,31,18)
       Min divergence: -0.28E+01 at (25,32,10)
       Max VN number:   0.14E+00 at (32,31,17)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.005 kW
       Mesh    6
       Max CFL number:  0.72E+00 at (2,32,11)
       Max divergence:  0.51E+01 at (2,29,19)
       Min divergence: -0.30E+01 at (1,25,13)
       Max VN number:   0.19E+00 at (2,32,11)
       Total Heat Release Rate:              0.003 kW
       Radiation Loss to Boundaries:        -0.006 kW
       Mesh    7
       Max CFL number:  0.63E+00 at (32,2,8)
       Max divergence:  0.47E+01 at (32,3,10)
       Min divergence: -0.39E+01 at (32,3,6)
       Max VN number:   0.14E+00 at (32,4,8)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    8
       Max CFL number:  0.91E+00 at (3,2,10)
       Max divergence:  0.72E+01 at (4,2,4)
       Min divergence: -0.89E+01 at (3,5,6)
       Max VN number:   0.24E+00 at (3,5,5)
       Total Heat Release Rate:              0.010 kW
       Radiation Loss to Boundaries:        -0.012 kW
 
       Time Step    2800   August 15, 2023  12:54:50
       Step Size:    0.283E-02 s, Total Time:      13.68 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.61E-02 on Mesh 7 at (32,2,7)
       Maximum Pressure Error:  0.39E+04 on Mesh 1 at (30,31,43)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.81E+00 at (32,31,37)
       Max divergence:  0.25E+02 at (32,32,27)
       Min divergence: -0.80E+01 at (32,31,41)
       Max VN number:   0.21E+00 at (30,31,42)
       Total Heat Release Rate:              5.052 kW
       Radiation Loss to Boundaries:        -1.618 kW
       Mesh    2
       Max CFL number:  0.73E+00 at (1,31,27)
       Max divergence:  0.21E+02 at (1,31,27)
       Min divergence: -0.61E+01 at (1,31,15)
       Max VN number:   0.16E+00 at (1,32,44)
       Total Heat Release Rate:              4.213 kW
       Radiation Loss to Boundaries:        -1.199 kW
       Mesh    3
       Max CFL number:  0.72E+00 at (32,1,32)
       Max divergence:  0.20E+02 at (32,2,37)
       Min divergence: -0.73E+01 at (31,4,35)
       Max VN number:   0.20E+00 at (32,2,37)
       Total Heat Release Rate:              4.442 kW
       Radiation Loss to Boundaries:        -1.322 kW
       Mesh    4
       Max CFL number:  0.71E+00 at (1,2,33)
       Max divergence:  0.22E+02 at (1,2,34)
       Min divergence: -0.13E+02 at (1,4,38)
       Max VN number:   0.25E+00 at (1,4,38)
       Total Heat Release Rate:              5.101 kW
       Radiation Loss to Boundaries:        -1.469 kW
       Mesh    5
       Max CFL number:  0.62E+00 at (31,27,29)
       Max divergence:  0.29E+01 at (29,32,16)
       Min divergence: -0.33E+01 at (29,27,26)
       Max VN number:   0.16E+00 at (31,27,30)
       Radiation Loss to Boundaries:        -0.002 kW
       Mesh    6
       Max CFL number:  0.50E+00 at (2,32,42)
       Max divergence:  0.22E+01 at (2,26,14)
       Min divergence: -0.25E+01 at (3,32,10)
       Max VN number:   0.14E+00 at (2,31,8)
       Radiation Loss to Boundaries:         0.003 kW
       Mesh    7
       Max CFL number:  0.75E+00 at (30,3,13)
       Max divergence:  0.42E+01 at (29,3,14)
       Min divergence: -0.60E+01 at (30,4,14)
       Max VN number:   0.24E+00 at (30,4,14)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.001 kW
       Mesh    8
       Max CFL number:  0.87E+00 at (1,2,8)
       Max divergence:  0.29E+01 at (1,4,5)
       Min divergence: -0.32E+01 at (1,2,1)
       Max VN number:   0.20E+00 at (1,2,8)
       Total Heat Release Rate:              0.011 kW
       Radiation Loss to Boundaries:        -0.005 kW
 
       Time Step    2900   August 15, 2023  12:57:10
       Step Size:    0.306E-02 s, Total Time:      13.95 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.91E-02 on Mesh 6 at (2,32,13)
       Maximum Pressure Error:  0.53E+04 on Mesh 1 at (29,31,46)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.79E+00 at (31,32,47)
       Max divergence:  0.19E+02 at (32,31,20)
       Min divergence: -0.13E+02 at (29,31,45)
       Max VN number:   0.25E+00 at (29,31,45)
       Total Heat Release Rate:              4.931 kW
       Radiation Loss to Boundaries:        -1.554 kW
       Mesh    2
       Max CFL number:  0.68E+00 at (2,32,41)
       Max divergence:  0.16E+02 at (1,31,19)
       Min divergence: -0.73E+01 at (2,30,41)
       Max VN number:   0.19E+00 at (1,31,41)
       Total Heat Release Rate:              3.453 kW
       Radiation Loss to Boundaries:        -0.878 kW
       Mesh    3
       Max CFL number:  0.78E+00 at (32,1,42)
       Max divergence:  0.17E+02 at (29,1,14)
       Min divergence: -0.58E+01 at (32,1,34)
       Max VN number:   0.22E+00 at (30,4,48)
       Total Heat Release Rate:              3.969 kW
       Radiation Loss to Boundaries:        -1.222 kW
       Mesh    4
       Max CFL number:  0.84E+00 at (2,1,44)
       Max divergence:  0.18E+02 at (1,4,14)
       Min divergence: -0.78E+01 at (3,1,33)
       Max VN number:   0.19E+00 at (2,1,44)
       Total Heat Release Rate:              3.624 kW
       Radiation Loss to Boundaries:        -1.119 kW
       Mesh    5
       Max CFL number:  0.79E+00 at (27,32,17)
       Max divergence:  0.30E+01 at (26,28,13)
       Min divergence: -0.40E+01 at (27,32,21)
       Max VN number:   0.17E+00 at (27,32,20)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:        -0.015 kW
       Mesh    6
       Max CFL number:  0.71E+00 at (1,31,12)
       Max divergence:  0.74E+01 at (3,32,13)
       Min divergence: -0.32E+01 at (2,32,13)
       Max VN number:   0.19E+00 at (3,32,12)
       Radiation Loss to Boundaries:         0.004 kW
       Mesh    7
       Max CFL number:  0.85E+00 at (31,2,9)
       Max divergence:  0.59E+01 at (32,2,15)
       Min divergence: -0.45E+01 at (27,2,22)
       Max VN number:   0.20E+00 at (32,2,15)
       Total Heat Release Rate:              0.003 kW
       Radiation Loss to Boundaries:        -0.006 kW
       Mesh    8
       Max CFL number:  0.83E+00 at (1,1,12)
       Max divergence:  0.46E+01 at (1,3,16)
       Min divergence: -0.76E+01 at (2,4,10)
       Max VN number:   0.31E+00 at (1,2,14)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.007 kW
 
       Time Step    3000   August 15, 2023  12:59:24
       Step Size:    0.252E-02 s, Total Time:      14.23 s
       Pressure Iterations: 7
       Maximum Velocity Error:  0.66E-02 on Mesh 3 at (32,1,42)
       Maximum Pressure Error:  0.51E+04 on Mesh 4 at (1,2,40)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.67E+00 at (30,32,46)
       Max divergence:  0.19E+02 at (32,32,30)
       Min divergence: -0.62E+01 at (29,32,48)
       Max VN number:   0.18E+00 at (32,31,28)
       Total Heat Release Rate:              3.997 kW
       Radiation Loss to Boundaries:        -1.285 kW
       Mesh    2
       Max CFL number:  0.79E+00 at (1,32,41)
       Max divergence:  0.56E+02 at (1,32,29)
       Min divergence: -0.90E+01 at (3,30,45)
       Max VN number:   0.25E+00 at (1,31,29)
       Total Heat Release Rate:              5.326 kW
       Radiation Loss to Boundaries:        -1.415 kW
       Mesh    3
       Max CFL number:  0.80E+00 at (32,1,42)
       Max divergence:  0.22E+02 at (32,2,19)
       Min divergence: -0.79E+01 at (31,2,35)
       Max VN number:   0.17E+00 at (29,3,45)
       Total Heat Release Rate:              4.988 kW
       Radiation Loss to Boundaries:        -1.566 kW
       Mesh    4
       Max CFL number:  0.87E+00 at (1,2,40)
       Max divergence:  0.28E+02 at (1,1,32)
       Min divergence: -0.15E+02 at (2,1,40)
       Max VN number:   0.23E+00 at (2,1,43)
       Total Heat Release Rate:              5.937 kW
       Radiation Loss to Boundaries:        -1.779 kW
       Mesh    5
       Max CFL number:  0.70E+00 at (32,31,21)
       Max divergence:  0.47E+01 at (31,29,9)
       Min divergence: -0.57E+01 at (29,32,1)
       Max VN number:   0.20E+00 at (32,30,21)
       Total Heat Release Rate:              0.008 kW
       Radiation Loss to Boundaries:        -0.008 kW
       Mesh    6
       Max CFL number:  0.70E+00 at (1,31,18)
       Max divergence:  0.45E+01 at (2,28,10)
       Min divergence: -0.28E+01 at (3,28,10)
       Max VN number:   0.14E+00 at (3,29,13)
       Total Heat Release Rate:              0.007 kW
       Radiation Loss to Boundaries:        -0.006 kW
       Mesh    7
       Max CFL number:  0.68E+00 at (31,2,28)
       Max divergence:  0.33E+01 at (28,1,2)
       Min divergence: -0.51E+01 at (29,1,1)
       Max VN number:   0.16E+00 at (31,2,27)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.003 kW
       Mesh    8
       Max CFL number:  0.60E+00 at (1,1,22)
       Max divergence:  0.29E+01 at (1,2,5)
       Min divergence: -0.52E+01 at (2,3,4)
       Max VN number:   0.13E+00 at (2,3,4)
       Total Heat Release Rate:              0.004 kW
 
       Time Step    3100   August 15, 2023  13:01:30
       Step Size:    0.257E-02 s, Total Time:      14.49 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.63E-02 on Mesh 1 at (30,30,48)
       Maximum Pressure Error:  0.77E+04 on Mesh 1 at (30,29,46)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.86E+00 at (30,29,46)
       Max divergence:  0.19E+02 at (31,32,28)
       Min divergence: -0.11E+02 at (30,29,46)
       Max VN number:   0.26E+00 at (30,29,45)
       Total Heat Release Rate:              5.767 kW
       Radiation Loss to Boundaries:        -1.845 kW
       Mesh    2
       Max CFL number:  0.73E+00 at (2,32,35)
       Max divergence:  0.18E+02 at (2,31,19)
       Min divergence: -0.57E+01 at (2,28,48)
       Max VN number:   0.19E+00 at (2,32,35)
       Total Heat Release Rate:              4.876 kW
       Radiation Loss to Boundaries:        -1.340 kW
       Mesh    3
       Max CFL number:  0.75E+00 at (31,1,32)
       Max divergence:  0.21E+02 at (32,2,30)
       Min divergence: -0.88E+01 at (32,1,42)
       Max VN number:   0.23E+00 at (31,1,33)
       Total Heat Release Rate:              5.307 kW
       Radiation Loss to Boundaries:        -1.498 kW
       Mesh    4
       Max CFL number:  0.62E+00 at (1,2,29)
       Max divergence:  0.21E+02 at (1,1,27)
       Min divergence: -0.84E+01 at (3,2,31)
       Max VN number:   0.16E+00 at (1,1,41)
       Total Heat Release Rate:              4.847 kW
       Radiation Loss to Boundaries:        -1.432 kW
       Mesh    5
       Max CFL number:  0.71E+00 at (32,31,5)
       Max divergence:  0.49E+01 at (31,30,1)
       Min divergence: -0.93E+01 at (32,31,4)
       Max VN number:   0.20E+00 at (32,31,4)
       Total Heat Release Rate:              0.004 kW
       Radiation Loss to Boundaries:        -0.010 kW
       Mesh    6
       Max CFL number:  0.79E+00 at (3,31,16)
       Max divergence:  0.48E+01 at (5,32,11)
       Min divergence: -0.62E+01 at (5,32,9)
       Max VN number:   0.20E+00 at (5,31,12)
       Total Heat Release Rate:              0.010 kW
       Radiation Loss to Boundaries:        -0.024 kW
       Mesh    7
       Max CFL number:  0.63E+00 at (32,1,9)
       Max divergence:  0.35E+01 at (32,1,5)
       Min divergence: -0.25E+01 at (32,1,2)
       Max VN number:   0.15E+00 at (31,3,9)
       Total Heat Release Rate:              0.002 kW
       Radiation Loss to Boundaries:         0.004 kW
       Mesh    8
       Max CFL number:  0.70E+00 at (2,1,14)
       Max divergence:  0.48E+01 at (6,1,5)
       Min divergence: -0.39E+01 at (6,5,12)
       Max VN number:   0.19E+00 at (1,1,16)
       Total Heat Release Rate:              0.007 kW
       Radiation Loss to Boundaries:        -0.005 kW
 
       Time Step    3200   August 15, 2023  13:03:28
       Step Size:    0.221E-02 s, Total Time:      14.73 s
       Pressure Iterations: 7
       Maximum Velocity Error:  0.61E-02 on Mesh 5 at (30,32,12)
       Maximum Pressure Error:  0.72E+04 on Mesh 3 at (32,2,35)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.61E+00 at (32,32,37)
       Max divergence:  0.19E+02 at (32,32,30)
       Min divergence: -0.70E+01 at (31,28,44)
       Max VN number:   0.15E+00 at (31,28,43)
       Total Heat Release Rate:              3.780 kW
       Radiation Loss to Boundaries:        -1.105 kW
       Mesh    2
       Max CFL number:  0.70E+00 at (1,32,38)
       Max divergence:  0.24E+02 at (1,32,27)
       Min divergence: -0.63E+01 at (3,31,27)
       Max VN number:   0.14E+00 at (1,31,42)
       Total Heat Release Rate:              4.205 kW
       Radiation Loss to Boundaries:        -1.203 kW
       Mesh    3
       Max CFL number:  0.76E+00 at (32,2,34)
       Max divergence:  0.22E+02 at (32,1,36)
       Min divergence: -0.96E+01 at (31,5,48)
       Max VN number:   0.21E+00 at (32,2,34)
       Total Heat Release Rate:              5.393 kW
       Radiation Loss to Boundaries:        -1.702 kW
       Mesh    4
       Max CFL number:  0.68E+00 at (1,1,41)
       Max divergence:  0.36E+02 at (2,1,27)
       Min divergence: -0.91E+01 at (1,1,41)
       Max VN number:   0.15E+00 at (1,2,36)
       Total Heat Release Rate:              4.379 kW
       Radiation Loss to Boundaries:        -1.210 kW
       Mesh    5
       Max CFL number:  0.82E+00 at (31,32,17)
       Max divergence:  0.74E+01 at (27,30,2)
       Min divergence: -0.95E+01 at (27,29,2)
       Max VN number:   0.22E+00 at (31,32,16)
       Total Heat Release Rate:              0.054 kW
       Radiation Loss to Boundaries:        -0.080 kW
       Mesh    6
       Max CFL number:  0.56E+00 at (1,30,12)
       Max divergence:  0.34E+01 at (2,27,17)
       Min divergence: -0.32E+01 at (2,28,17)
       Max VN number:   0.13E+00 at (2,32,9)
       Total Heat Release Rate:              0.007 kW
       Radiation Loss to Boundaries:        -0.014 kW
       Mesh    7
       Max CFL number:  0.79E+00 at (29,1,14)
       Max divergence:  0.76E+01 at (30,1,16)
       Min divergence: -0.87E+01 at (31,4,2)
       Max VN number:   0.20E+00 at (29,1,13)
       Total Heat Release Rate:              0.021 kW
       Radiation Loss to Boundaries:        -0.015 kW
       Mesh    8
       Max CFL number:  0.52E+00 at (1,4,3)
       Max divergence:  0.52E+01 at (1,4,5)
       Min divergence: -0.57E+01 at (1,3,5)
       Max VN number:   0.15E+00 at (1,3,8)
       Total Heat Release Rate:              0.005 kW
       Radiation Loss to Boundaries:         0.004 kW
 
       Time Step    3300   August 15, 2023  13:05:36
       Step Size:    0.241E-02 s, Total Time:      14.98 s
       Pressure Iterations: 7
       Maximum Velocity Error:  0.69E-02 on Mesh 7 at (32,3,7)
       Maximum Pressure Error:  0.90E+04 on Mesh 1 at (31,29,39)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.71E+00 at (29,32,43)
       Max divergence:  0.17E+02 at (32,29,14)
       Min divergence: -0.10E+02 at (30,31,42)
       Max VN number:   0.22E+00 at (30,30,41)
       Total Heat Release Rate:              6.120 kW
       Radiation Loss to Boundaries:        -1.968 kW
       Mesh    2
       Max CFL number:  0.70E+00 at (2,31,31)
       Max divergence:  0.24E+02 at (2,32,32)
       Min divergence: -0.87E+01 at (2,32,18)
       Max VN number:   0.18E+00 at (2,31,31)
       Total Heat Release Rate:              5.610 kW
       Radiation Loss to Boundaries:        -1.618 kW
       Mesh    3
       Max CFL number:  0.78E+00 at (31,1,33)
       Max divergence:  0.18E+02 at (31,1,33)
       Min divergence: -0.71E+01 at (32,2,18)
       Max VN number:   0.21E+00 at (31,1,33)
       Total Heat Release Rate:              5.622 kW
       Radiation Loss to Boundaries:        -1.621 kW
       Mesh    4
       Max CFL number:  0.59E+00 at (1,4,48)
       Max divergence:  0.25E+02 at (1,1,32)
       Min divergence: -0.75E+01 at (1,3,37)
       Max VN number:   0.17E+00 at (4,2,44)
       Total Heat Release Rate:              4.151 kW
       Radiation Loss to Boundaries:        -1.185 kW
       Mesh    5
       Max CFL number:  0.64E+00 at (25,27,46)
       Max divergence:  0.23E+01 at (30,32,1)
       Min divergence: -0.37E+01 at (31,32,1)
       Max VN number:   0.18E+00 at (25,27,45)
       Total Heat Release Rate:              0.003 kW
       Mesh    6
       Max CFL number:  0.53E+00 at (6,32,4)
       Max divergence:  0.28E+01 at (1,32,18)
       Min divergence: -0.29E+01 at (1,32,6)
       Max VN number:   0.11E+00 at (5,31,16)
       Total Heat Release Rate:              0.008 kW
       Mesh    7
       Max CFL number:  0.91E+00 at (32,4,10)
       Max divergence:  0.83E+01 at (32,6,3)
       Min divergence: -0.74E+01 at (31,1,10)
       Max VN number:   0.17E+00 at (32,5,10)
       Total Heat Release Rate:              0.036 kW
       Radiation Loss to Boundaries:        -0.060 kW
       Mesh    8
       Max CFL number:  0.94E+00 at (1,2,14)
       Max divergence:  0.51E+01 at (2,6,17)
       Min divergence: -0.53E+01 at (1,4,6)
       Max VN number:   0.21E+00 at (1,3,15)
       Total Heat Release Rate:              0.023 kW
       Radiation Loss to Boundaries:        -0.039 kW
 
       Time Step    3400   August 15, 2023  13:07:46
       Step Size:    0.217E-02 s, Total Time:      15.22 s
       Pressure Iterations: 6
       Maximum Velocity Error:  0.74E-02 on Mesh 5 at (32,32,3)
       Maximum Pressure Error:  0.10E+05 on Mesh 2 at (2,31,41)
       ---------------------------------------------------------------
       Mesh    1
       Max CFL number:  0.63E+00 at (32,32,43)
       Max divergence:  0.22E+02 at (32,31,20)
       Min divergence: -0.79E+01 at (32,30,43)
       Max VN number:   0.17E+00 at (31,31,41)
       Total Heat Release Rate:              5.345 kW
       Radiation Loss to Boundaries:        -1.326 kW
       Mesh    2
       Max CFL number:  0.74E+00 at (2,31,40)
       Max divergence:  0.21E+02 at (2,32,18)
       Min divergence: -0.82E+01 at (1,30,45)
       Max VN number:   0.20E+00 at (2,31,40)
       Total Heat Release Rate:              6.222 kW
       Radiation Loss to Boundaries:        -1.972 kW
       Mesh    3
       Max CFL number:  0.63E+00 at (32,1,45)
       Max divergence:  0.31E+02 at (32,2,18)
       Min divergence: -0.69E+01 at (32,1,20)
       Max VN number:   0.18E+00 at (32,2,48)
       Total Heat Release Rate:              6.034 kW
       Radiation Loss to Boundaries:        -1.572 kW
       Mesh    4
       Max CFL number:  0.69E+00 at (2,2,46)
       Max divergence:  0.24E+02 at (2,1,30)
       Min divergence: -0.80E+01 at (3,1,44)
       Max VN number:   0.19E+00 at (2,2,45)
       Total Heat Release Rate:              7.092 kW
       Radiation Loss to Boundaries:        -2.345 kW
       Mesh    5
       Max CFL number:  0.66E+00 at (30,32,22)
       Max divergence:  0.50E+01 at (26,32,22)
       Min divergence: -0.63E+01 at (32,32,8)
       Max VN number:   0.16E+00 at (30,32,21)
       Total Heat Release Rate:              0.067 kW
       Radiation Loss to Boundaries:        -0.039 kW
       Mesh    6
       Max CFL number:  0.87E+00 at (1,32,5)
       Max divergence:  0.15E+02 at (3,32,5)
       Min divergence: -0.13E+02 at (2,31,6)
       Max VN number:   0.21E+00 at (1,32,4)
       Total Heat Release Rate:              0.148 kW
       Radiation Loss to Boundaries:        -0.109 kW
       Mesh    7
       Max CFL number:  0.67E+00 at (27,1,21)
       Max divergence:  0.16E+02 at (32,2,1)
       Min divergence: -0.83E+01 at (32,1,2)
       Max VN number:   0.16E+00 at (27,1,20)
       Total Heat Release Rate:              0.031 kW
       Radiation Loss to Boundaries:        -0.029 kW
       Mesh    8
       Max CFL number:  0.73E+00 at (2,1,4)
       Max divergence:  0.14E+02 at (1,1,6)
       Min divergence: -0.10E+02 at (2,1,6)
       Max VN number:   0.21E+00 at (1,1,6)
       Total Heat Release Rate:              0.053 kW
       Radiation Loss to Boundaries:        -0.031 kW
 
