
 Fire Dynamics Simulator

 Current Date     : August 14, 2023  14:50:23
 Revision         : FDS-6.8.0-532-g5395454-master
 Revision Date    : Mon Aug 14 12:40:59 2023 -0400
 Compiler         : ifort version 2021.7.1
 Compilation Date : Aug 14, 2023 13:21:40

 MPI Enabled;    Number of MPI Processes:       1
 OpenMP Disabled

 MPI version: 3.1
 MPI library version: Intel(R) MPI Library 2021.7 for Linux* OS


 Job TITLE        : (Concatenated) NIST Ethanol Pool, 4 cm resolution
 Job ID string    : NIST_Ethanol_GEOM_Predicted_4cm_cat


 Grid Dimensions, Mesh     1

   Cells in the X Direction            32
   Cells in the Y Direction            32
   Cells in the Z Direction            48
   Number of Grid Cells             49152


 Physical Dimensions, Mesh     1

   Length (m)                       1.280
   Width  (m)                       1.280
   Height (m)                       1.920
   Initial Time Step (s)            0.046

 Total Number of Grid Cells         49152


 Maximum Cell Aspect Ratio          1.000
 CFL Velocity Norm                      2


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)           60.0
   Background Pressure (Pa)     101325.00
   Ambient Temperature (C)          16.00

   3D Cartesian
   VLES Calculation
   Eddy Viscosity Model:  Deardorff (C_DEARDORFF = 0.10)
   Surface INERT Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface PAN Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface POOL Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Turbulent Prandtl Number:         0.50
   Turbulent Schmidt Number:         0.50


 Pressure solver information

   Solver:                          ULMAT
   Velocity tolerance (m/s):    2.000E-02
   Press eqn res tol (1/s^2):   1.250E+04
   Max pressure iterations:            10


 Background Stratification

      Z (m)     P_0 (Pa)    TMP_0 (C)
   ------------------------------------
        1.64    101305.47     16.00
        1.60    101305.95     16.00
        1.56    101306.42     16.00
        1.52    101306.90     16.00
        1.48    101307.38     16.00
        1.44    101307.85     16.00
        1.40    101308.33     16.00
        1.36    101308.80     16.00
        1.32    101309.28     16.00
        1.28    101309.76     16.00
        1.24    101310.23     16.00
        1.20    101310.71     16.00
        1.16    101311.19     16.00
        1.12    101311.66     16.00
        1.08    101312.14     16.00
        1.04    101312.62     16.00
        1.00    101313.09     16.00
        0.96    101313.57     16.00
        0.92    101314.04     16.00
        0.88    101314.52     16.00
        0.84    101314.99     16.00
        0.80    101315.47     16.00
        0.76    101315.95     16.00
        0.72    101316.42     16.00
        0.68    101316.90     16.00
        0.64    101317.38     16.00
        0.60    101317.85     16.00
        0.56    101318.33     16.00
        0.52    101318.81     16.00
        0.48    101319.28     16.00
        0.44    101319.76     16.00
        0.40    101320.23     16.00
        0.36    101320.71     16.00
        0.32    101321.19     16.00
        0.28    101321.66     16.00
        0.24    101322.14     16.00
        0.20    101322.61     16.00
        0.16    101323.09     16.00
        0.12    101323.56     16.00
        0.08    101324.04     16.00
        0.04    101324.52     16.00
        0.00    101325.00     16.00
       -0.04    101325.47     16.00
       -0.08    101325.95     16.00
       -0.12    101326.42     16.00
       -0.16    101326.90     16.00
       -0.20    101327.38     16.00
       -0.24    101327.85     16.00


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       ETHANOL   INTERMED  PRODUCTS
   NITROGEN              0.764811  0.000000  0.598449  0.687548
   OXYGEN                0.231707  0.000000  0.000000  0.000000
   CARBON DIOXIDE        0.000593  0.000000  0.000464  0.190430
   WATER VAPOR           0.002889  0.000000  0.129854  0.121114
   CARBON MONOXIDE       0.000000  0.000000  0.251284  0.000101
   SOOT                  0.000000  0.000000  0.005671  0.000808
   HYDROGEN              0.000000  0.000000  0.014278  0.000000
   HYDROGEN CYANIDE      0.000000  0.000000  0.000000  0.000000
   ETHANOL               0.000000  1.000000  0.000000  0.000000


 Primitive Species Information

   NITROGEN
   Gas Species
   Molecular Weight (g/mol)                28.01340
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg)  0.000E+00

   OXYGEN
   Gas Species
   Molecular Weight (g/mol)                31.99880
   Ambient Density (kg/m^3)                1.349
           Enthalpy of Formation (J/kg)  0.000E+00

   CARBON DIOXIDE
   Gas Species
   Molecular Weight (g/mol)                44.00950
   Ambient Density (kg/m^3)                1.855
           Enthalpy of Formation (J/kg) -8.941E+06

   WATER VAPOR
   Gas Species
   Molecular Weight (g/mol)                18.01528
   Ambient Density (kg/m^3)                0.759
           Enthalpy of Formation (J/kg) -1.342E+07

   CARBON MONOXIDE
   Gas Species
   Molecular Weight (g/mol)                28.01010
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg) -3.946E+06

   SOOT
   Gas Species
   Molecular Weight (g/mol)                12.01070
   Ambient Density (kg/m^3)                0.506
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN
   Gas Species
   Molecular Weight (g/mol)                 2.01588
   Ambient Density (kg/m^3)                0.085
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN CYANIDE
   Gas Species
   Molecular Weight (g/mol)                27.02534
   Ambient Density (kg/m^3)                1.139
           Enthalpy of Formation (J/kg)  4.924E+06

   ETHANOL
   Gas Species
   Molecular Weight (g/mol)                46.06844
   Ambient Density (kg/m^3)                1.942
           Enthalpy of Formation (J/kg) -5.100E+06


 Tracked (Lumped) Species Information

   AIR
   Molecular Weight (g/mol)            28.80470
   Ambient Density (kg/m^3)            1.214
   Initial Mass Fraction               1.000
   Enthalpy of Formation (J/kg)     -4.408E+04

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.648113E-01      7.864151E-01
   OXYGEN                         2.317067E-01      2.085779E-01
   CARBON DIOXIDE                 5.932813E-04      3.883091E-04
   WATER VAPOR                    2.888634E-03      4.618647E-03
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.780E-05
                                  500 K:  2.616E-05
                                 1000 K:  4.127E-05
                                 1500 K:  5.372E-05
                                 2000 K:  6.475E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.532E-02
                                  500 K:  3.815E-02
                                 1000 K:  6.680E-02
                                 1500 K:  9.232E-02
                                 2000 K:  1.150E-01
        Enthalpy (J/kg) Ambient,  289 K: -5.320E+04
                                  500 K:  1.626E+05
                                 1000 K:  7.109E+05
                                 1500 K:  1.307E+06
                                 2000 K:  1.930E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.013E+03
                                  500 K:  1.039E+03
                                 1000 K:  1.153E+03
                                 1500 K:  1.224E+03
                                 2000 K:  1.265E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.943E-05
                                  500 K:  4.957E-05
                                 1000 K:  1.578E-04
                                 1500 K:  3.091E-04
                                 2000 K:  4.977E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -5.722E+01
                                  500 K: -9.997E+01
                                 1000 K: -2.109E+02
                                 1500 K: -3.305E+02
                                 2000 K: -4.560E+02

   ETHANOL
   Molecular Weight (g/mol)            46.06844
   Ambient Density (kg/m^3)            1.942
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -5.100E+06

   Sub Species                    Mass Fraction     Mole Fraction
   ETHANOL                        1.000000E+00      1.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  8.363E-06
                                  500 K:  1.448E-05
                                 1000 K:  2.625E-05
                                 1500 K:  3.555E-05
                                 2000 K:  4.346E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  1.381E-02
                                  500 K:  3.586E-02
                                 1000 K:  9.678E-02
                                 1500 K:  1.525E-01
                                 2000 K:  2.002E-01
        Enthalpy (J/kg) Ambient,  289 K: -5.113E+06
                                  500 K: -4.745E+06
                                 1000 K: -3.420E+06
                                 1500 K: -1.730E+06
                                 2000 K:  1.444E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.387E+03
                                  500 K:  2.080E+03
                                 1000 K:  3.097E+03
                                 1500 K:  3.604E+03
                                 2000 K:  3.868E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.142E-05
                                  500 K:  3.087E-05
                                 1000 K:  1.018E-04
                                 1500 K:  2.012E-04
                                 2000 K:  3.247E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -3.160E+02
                                  500 K: -3.795E+02
                                 1000 K: -5.621E+02
                                 1500 K: -7.807E+02
                                 2000 K: -1.027E+03

   INTERMEDIATE PRODUCTS
   Molecular Weight (g/mol)            22.16932
   Ambient Density (kg/m^3)            0.934
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -2.739E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       5.984492E-01      4.736023E-01
   CARBON DIOXIDE                 4.642304E-04      2.338512E-04
   WATER VAPOR                    1.298539E-01      1.597962E-01
   CARBON MONOXIDE                2.512841E-01      1.988853E-01
   SOOT                           5.671070E-03      1.046765E-02
   HYDROGEN                       1.427752E-02      1.570147E-01
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.571E-05
                                  500 K:  2.339E-05
                                 1000 K:  3.803E-05
                                 1500 K:  5.029E-05
                                 2000 K:  6.113E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  3.167E-02
                                  500 K:  4.800E-02
                                 1000 K:  8.553E-02
                                 1500 K:  1.221E-01
                                 2000 K:  1.558E-01
        Enthalpy (J/kg) Ambient,  289 K: -2.751E+06
                                  500 K: -2.467E+06
                                 1000 K: -1.746E+06
                                 1500 K: -9.538E+05
                                 2000 K: -1.114E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.333E+03
                                  500 K:  1.368E+03
                                 1000 K:  1.518E+03
                                 1500 K:  1.642E+03
                                 2000 K:  1.722E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  2.771E-05
                                  500 K:  7.139E-05
                                 1000 K:  2.291E-04
                                 1500 K:  4.497E-04
                                 2000 K:  7.250E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.145E+02
                                  500 K: -1.565E+02
                                 1000 K: -2.657E+02
                                 1500 K: -3.836E+02
                                 2000 K: -5.077E+02

   PRODUCTS
   Molecular Weight (g/mol)            28.03928
   Ambient Density (kg/m^3)            1.182
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -3.329E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       6.875477E-01      6.881828E-01
   CARBON DIOXIDE                 1.904295E-01      1.213262E-01
   WATER VAPOR                    1.211136E-01      1.885031E-01
   CARBON MONOXIDE                1.010232E-04      1.011284E-04
   SOOT                           8.081854E-04      1.886729E-03
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.579E-05
                                  500 K:  2.372E-05
                                 1000 K:  3.886E-05
                                 1500 K:  5.145E-05
                                 2000 K:  6.254E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.295E-02
                                  500 K:  3.606E-02
                                 1000 K:  6.745E-02
                                 1500 K:  9.725E-02
                                 2000 K:  1.241E-01
        Enthalpy (J/kg) Ambient,  289 K: -3.339E+06
                                  500 K: -3.101E+06
                                 1000 K: -2.482E+06
                                 1500 K: -1.793E+06
                                 2000 K: -1.062E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.100E+03
                                  500 K:  1.157E+03
                                 1000 K:  1.317E+03
                                 1500 K:  1.428E+03
                                 2000 K:  1.494E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.904E-05
                                  500 K:  4.968E-05
                                 1000 K:  1.608E-04
                                 1500 K:  3.165E-04
                                 2000 K:  5.106E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.607E+02
                                  500 K: -2.037E+02
                                 1000 K: -3.163E+02
                                 1500 K: -4.388E+02
                                 2000 K: -5.681E+02


 Gas Phase Reaction Information

   Reaction 1

      Priority:                                                               1

      Fuel                                           Heat of Combustion (kJ/kg)
      ETHANOL                                                         7332.6961
      2-step reaction,  Total Heat of Combustion                     27459.3140

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      NITROGEN                                                         0.000000
      OXYGEN                                                          -1.200000
      WATER VAPOR                                                      1.500000
      CARBON MONOXIDE                                                  1.900000
      SOOT                                                             0.100000
      HYDROGEN                                                         1.500000
      ETHANOL                                                         -1.000000

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -5.753245    -3.597268
      ETHANOL                                            -1.000000    -1.000000
      INTERMEDIATE PRODUCTS                               9.553245     4.597268

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Extinction Model:  EXTINCTION 1
      Auto-Ignition Temperature (C):            -273.1
      Critical Flame Temperature (C):           1397.0

      Prescribed Radiative Fraction:             0.260

   Reaction 2

      Priority:                                                               2

      Fuel                                           Heat of Combustion (kJ/kg)
      INTERMEDIATE PRODUCTS                                           4377.9521

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      OXYGEN                                                          -0.185120
      CARBON DIOXIDE                                                   0.205969
      WATER VAPOR                                                      0.157015
      CARBON MONOXIDE                                                 -0.198713
      SOOT                                                            -0.007256
      HYDROGEN                                                        -0.157015

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -0.887532    -1.153174
      INTERMEDIATE PRODUCTS                              -1.000000    -1.000000
      PRODUCTS                                            1.702412     2.153174

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Prescribed Radiative Fraction:             0.260


 Material Information

   1 STEEL
     Emissivity:                                  0.800
     Density (kg/m3):                            7800.0
     Specific Heat (kJ/kg/K) Ambient,  289 K:  4.650E-01
                                       350 K:  4.650E-01
                                       500 K:  4.650E-01
                                       800 K:  4.650E-01
     Therm. Cond. (W/m/K) Ambient,     289 K:  5.400E+01
                                       350 K:  5.400E+01
                                       500 K:  5.400E+01
                                       800 K:  5.400E+01
     Enthalpy (kJ/kg) Ambient,         289 K:  1.344E+02
                                       350 K:  1.628E+02
                                       500 K:  2.325E+02
                                       800 K:  3.720E+02

   2 ETHANOL LIQUID
     Emissivity:                                  1.000
     Density (kg/m3):                             794.0
     Specific Heat (kJ/kg/K) Ambient,  289 K:  2.440E+00
                                       350 K:  2.440E+00
                                       500 K:  2.440E+00
                                       800 K:  2.440E+00
     Therm. Cond. (W/m/K) Ambient,     289 K:  1.700E-01
                                       350 K:  1.700E-01
                                       500 K:  1.700E-01
                                       800 K:  1.700E-01
     Enthalpy (kJ/kg) Ambient,         289 K: -6.009E+03
                                       350 K: -5.860E+03
                                       500 K: -5.494E+03
                                       800 K: -4.762E+03
     Absorption coefficient (1/m)  1534.30
     Liquid evaporation reaction
        Gaseous Yields:
        AIR                                                         :     0.00
        ETHANOL                                                     :     1.00
        INTERMEDIATE PRODUCTS                                       :     0.00
        PRODUCTS                                                    :     0.00
        Boiling temperature (C):    78.35
        H_R (kJ/kg)            :  8.962E+02


 Surface Conditions

   0 INERT (DEFAULT)

   1 PAN
     Material List
          1  STEEL
     Layer  1
        Thickness   (m):  0.00300
        Density (kg/m3):  7800.00
        STEEL, Mass fraction:    1.00
     Reaction products considered from the first  0.50 layers.
     Total surface density    23.400 kg/m2
     Solid Phase Node, Layer, Coordinates(m):
                    0      1       0.0000000
                    1      1       0.0030000
     Exposed Backing

   2 POOL
     Material List
          1  ETHANOL LIQUID
     Layer  1
        Thickness   (m):  0.15000
        Density (kg/m3):   794.00
        ETHANOL LIQUID, Mass fraction:    1.00
     Reaction products considered from the first  0.50 layers.
     Total surface density   119.100 kg/m2
     Solid Phase Node, Layer, Coordinates(m):
                    0      1       0.0000000
                    1      1       0.0002941
                    2      1       0.0008824
                    3      1       0.0020588
                    4      1       0.0044118
                    5      1       0.0091176
                    6      1       0.0185294
                    7      1       0.0373529
                    8      1       0.0750000
                    9      1       0.1126471
                   10      1       0.1314706
                   11      1       0.1408824
                   12      1       0.1455882
                   13      1       0.1479412
                   14      1       0.1491176
                   15      1       0.1497059
                   16      1       0.1500000
     Exposed Backing

   3 OPEN
     Passive Vent to Atmosphere

   4 MIRROR
     Symmetry Plane

   5 INTERPOLATED

   6 PERIODIC

   7 HVAC

   8 MASSLESS TRACER

   9 DROPLET

  10 MASSLESS TARGET

  11 PERIODIC FLOW ONLY


 Lagrangian Particle Classes


 PROPerty Information

   1 TC
     Smokeview ID                sensor


 Cut-off Density and Temperature

    Minimum Temperature:  -259.1 C
    Maximum Temperature:  2726.8 C
    Minimum Density:  1.214E-01 kg/m3
    Maximum Density:  8.020E+01 kg/m3


 Device Information

   1 ID: MLRPUA
     QUANTITY: BURNING RATE
     Coordinates (X,Y,Z):    0.000000E+00    0.000000E+00    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   2 ID: HEAT_FLUX
     QUANTITY: TOTAL HEAT FLUX
     Coordinates (X,Y,Z):    0.000000E+00    0.000000E+00    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   3 ID: MLRPUA_ideal
     QUANTITY: TOTAL HEAT FLUX
     Coordinates (X,Y,Z):    0.000000E+00    0.000000E+00    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   4 ID: T_SURF_MEAN
     QUANTITY: WALL TEMPERATURE
     Coordinates (X,Y,Z):    0.000000E+00    0.000000E+00    4.500000E-02
     SPATIAL STATISTIC: MEAN
     TEMPORAL STATISTIC: TIME AVERAGE
   5 ID: T_SURF_MAX
     QUANTITY: WALL TEMPERATURE
     Coordinates (X,Y,Z):    0.000000E+00    0.000000E+00    4.500000E-02
     SPATIAL STATISTIC: MAX
     TEMPORAL STATISTIC: TIME AVERAGE
   6 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   7 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   8 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   9 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  10 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  11 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  12 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  13 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  14 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  15 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  16 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  17 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  18 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  19 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  20 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  21 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  22 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  23 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  24 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  25 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  26 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  27 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  28 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  29 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  30 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  31 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  32 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  33 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  34 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  35 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  36 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  37 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  38 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  39 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  40 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  41 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  42 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  43 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  44 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  45 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  46 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  47 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  48 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  49 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  50 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  51 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  52 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  53 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  54 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  55 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  56 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  57 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  58 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  59 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  60 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  61 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  62 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  63 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  64 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  65 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  66 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  67 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  68 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  69 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  70 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  71 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  72 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  73 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  74 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  75 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  76 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  77 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  78 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  79 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  80 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  81 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  82 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  83 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  84 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  85 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  86 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  87 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  88 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  89 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  90 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  91 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  92 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  93 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  94 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  95 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  96 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  97 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  98 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  99 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 100 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 101 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 102 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 103 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 104 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 105 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 106 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 107 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 108 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 109 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 110 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 111 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 112 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 113 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 114 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 115 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 116 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 117 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 118 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 119 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 120 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 121 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 122 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 123 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 124 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 125 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 126 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 127 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 128 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 129 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 130 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 131 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 132 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 133 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 134 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 135 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 136 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 137 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 138 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 139 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 140 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 141 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 142 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 143 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 144 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 145 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 146 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 147 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 148 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 149 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 150 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 151 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 152 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 153 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 154 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 155 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 156 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 157 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 158 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 159 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 160 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 161 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 162 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 163 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 164 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 165 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 166 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 167 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 168 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 169 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 170 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 171 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 172 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 173 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 174 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 175 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 176 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 177 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 178 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 179 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 180 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 181 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 182 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 183 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 184 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 185 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 186 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 187 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 188 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 189 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 190 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 191 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 192 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 193 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 194 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 195 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 196 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 197 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 198 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 199 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 200 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 201 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 202 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 203 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 204 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 205 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 206 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RMS
 207 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RMS
 208 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RMS
 209 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RMS
 210 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RMS
 211 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RMS
 212 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RMS
 213 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RMS
 214 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RMS
 215 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RMS
 216 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RMS
 217 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RMS
 218 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RMS
 219 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RMS
 220 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RMS
 221 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RMS
 222 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RMS
 223 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RMS
 224 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RMS
 225 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RMS
 226 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RMS
 227 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RMS
 228 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RMS
 229 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RMS
 230 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RMS
 231 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RMS
 232 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RMS
 233 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RMS
 234 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RMS
 235 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RMS
 236 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RMS
 237 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RMS
 238 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RMS
 239 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RMS
 240 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RMS
 241 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RMS
 242 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RMS
 243 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RMS
 244 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RMS
 245 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RMS
 246 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RMS
 247 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RMS
 248 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RMS
 249 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RMS
 250 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RMS
 251 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RMS
 252 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RMS
 253 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RMS
 254 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RMS
 255 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RMS
 256 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RMS
 257 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RMS
 258 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RMS
 259 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RMS
 260 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RMS
 261 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RMS
 262 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RMS
 263 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RMS
 264 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RMS
 265 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RMS
 266 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RMS
 267 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RMS
 268 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RMS
 269 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RMS
 270 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RMS
 271 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RMS
 272 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RMS
 273 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RMS
 274 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RMS
 275 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RMS
 276 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RMS
 277 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RMS
 278 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RMS
 279 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RMS
 280 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RMS
 281 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RMS
 282 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RMS
 283 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RMS
 284 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RMS
 285 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RMS
 286 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RMS
 287 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RMS
 288 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RMS
 289 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RMS
 290 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RMS
 291 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RMS
 292 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RMS
 293 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RMS
 294 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RMS
 295 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RMS
 296 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RMS
 297 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RMS
 298 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RMS
 299 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RMS
 300 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RMS
 301 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RMS
 302 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RMS
 303 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RMS
 304 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RMS
 305 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RMS
 306 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 307 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 308 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 309 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 310 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 311 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 312 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 313 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 314 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 315 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 316 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 317 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 318 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 319 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 320 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 321 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 322 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 323 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 324 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 325 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 326 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 327 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 328 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 329 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 330 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 331 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 332 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 333 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 334 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 335 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 336 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 337 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 338 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 339 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 340 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 341 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 342 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 343 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 344 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 345 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 346 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 347 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 348 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 349 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 350 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 351 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 352 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 353 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 354 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 355 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 356 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 357 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 358 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 359 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 360 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 361 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 362 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 363 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 364 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 365 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 366 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 367 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 368 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 369 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 370 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 371 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 372 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 373 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 374 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 375 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 376 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 377 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 378 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 379 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 380 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 381 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 382 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 383 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 384 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 385 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 386 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 387 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 388 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 389 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 390 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 391 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 392 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 393 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 394 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 395 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 396 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 397 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 398 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 399 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 400 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 401 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 402 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 403 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 404 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 405 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 406 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 407 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 408 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 409 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 410 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 411 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 412 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 413 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 414 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 415 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 416 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 417 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 418 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 419 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 420 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 421 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 422 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 423 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 424 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 425 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 426 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 427 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 428 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 429 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 430 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 431 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 432 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 433 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 434 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 435 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 436 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 437 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 438 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 439 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 440 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 441 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 442 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 443 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 444 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 445 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 446 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 447 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 448 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 449 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 450 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 451 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 452 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 453 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 454 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 455 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 456 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 457 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 458 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 459 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 460 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 461 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 462 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 463 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 464 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 465 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 466 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 467 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 468 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 469 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 470 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 471 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 472 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 473 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 474 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 475 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 476 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 477 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 478 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 479 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 480 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 481 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 482 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 483 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 484 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 485 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 486 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 487 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 488 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 489 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 490 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 491 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 492 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 493 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 494 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 495 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 496 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 497 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 498 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 499 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 500 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 501 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 502 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 503 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 504 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 505 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: ETHANOL
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 506 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 507 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 508 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 509 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 510 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 511 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 512 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 513 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 514 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 515 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 516 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 517 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 518 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 519 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 520 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 521 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 522 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 523 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 524 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 525 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 526 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 527 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 528 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 529 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 530 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 531 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 532 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 533 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 534 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 535 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 536 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 537 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 538 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 539 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 540 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 541 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 542 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 543 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 544 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 545 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 546 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 547 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 548 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 549 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 550 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 551 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 552 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 553 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 554 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 555 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 556 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 557 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 558 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 559 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 560 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 561 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 562 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 563 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 564 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 565 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 566 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 567 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 568 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 569 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 570 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 571 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 572 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 573 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 574 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 575 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 576 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 577 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 578 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 579 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 580 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 581 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 582 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 583 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 584 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 585 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 586 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 587 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 588 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 589 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 590 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 591 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 592 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 593 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 594 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 595 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 596 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 597 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 598 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 599 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 600 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 601 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 602 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 603 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 604 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 605 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 606 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 607 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 608 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 609 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 610 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 611 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 612 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 613 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 614 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 615 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 616 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 617 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 618 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 619 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 620 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 621 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 622 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 623 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 624 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 625 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 626 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 627 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 628 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 629 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 630 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 631 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 632 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 633 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 634 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 635 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 636 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 637 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 638 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 639 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 640 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 641 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 642 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 643 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 644 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 645 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 646 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 647 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 648 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 649 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 650 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 651 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 652 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 653 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 654 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 655 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 656 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 657 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 658 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 659 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 660 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 661 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 662 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 663 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 664 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 665 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 666 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 667 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 668 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 669 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 670 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 671 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 672 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 673 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 674 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 675 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 676 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 677 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 678 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 679 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 680 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 681 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 682 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 683 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 684 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 685 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 686 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 687 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 688 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 689 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 690 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 691 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 692 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 693 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 694 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 695 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 696 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 697 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 698 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 699 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 700 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 701 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 702 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 703 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 704 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 705 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 706 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 707 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 708 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 709 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 710 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.000000E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 711 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 712 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 713 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 714 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 715 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 716 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 717 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 718 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 719 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 720 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 721 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 722 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 723 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 724 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 725 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 726 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 727 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 728 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 729 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 730 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 731 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 732 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 733 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 734 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 735 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 736 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 737 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 738 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 739 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 740 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 741 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 742 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 743 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 744 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 745 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 746 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 747 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 748 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 749 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 750 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 751 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.100000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 752 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.300000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 753 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.500000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 754 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.700000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 755 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.900000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 756 ID: w
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.510000E-01
     TEMPORAL STATISTIC: TIME AVERAGE


 Slice File Information, Mesh     1

   1 Nodes:   0  32  16  16   0  48, Quantity: VELOCITY
   2 Nodes:   0  32  16  16   0  48, Quantity: U-VELOCITY
   3 Nodes:   0  32  16  16   0  48, Quantity: V-VELOCITY
   4 Nodes:   0  32  16  16   0  48, Quantity: W-VELOCITY
   5 Nodes:   0  32  17  17   0  48, Quantity: TEMPERATURE
   6 Nodes:   0  32  16  16   0  48, Quantity: TEMPERATURE
   7 Nodes:   0  32  17  17   0  48, Quantity: OXYGEN VOLUME FRACTION
   8 Nodes:   0  32  17  17   0  48, Quantity: CARBON DIOXIDE VOLUME FRACTION
   9 Nodes:   0  32  17  17   0  48, Quantity: CARBON MONOXIDE VOLUME FRACTION
  10 Nodes:   0  32  17  17   0  48, Quantity: ETHANOL VOLUME FRACTION


 Boundary File Information

   1 Quantity: BURNING RATE
   2 Quantity: GAUGE HEAT FLUX
   3 Quantity: WALL TEMPERATURE
   4 Quantity: ETHANOL MASS FLUX


 Radiation Model Information

   Number of control angles  616
   Time step increment        10
   Angle increment            10
   Theta band N_phi   Solid angle
     1:        4     0.019
     2:       12     0.019
     3:       20     0.019
     4:       24     0.021
     5:       32     0.020
     6:       36     0.021
     7:       40     0.021
     8:       44     0.021
     9:       48     0.020
    10:       48     0.020
    11:       48     0.020
    12:       48     0.020
    13:       44     0.021
    14:       40     0.021
    15:       36     0.021
    16:       32     0.020
    17:       24     0.021
    18:       20     0.019
    19:       12     0.019
    20:        4     0.019
   Using gray gas absorption.
   Mean beam length  1.000E-01 m
 
 

 Run Time Diagnostics

       Time Step       1   August 14, 2023  14:50:28
       Step Size:    0.461E-01 s, Total Time:      0.046 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E-04 on Mesh 1 at (14,19,4)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (13,18,6)
       Max divergence:  0.17E-05 at (31,10,2)
       Min divergence: -0.12E-05 at (14,18,2)
       Max VN number:   0.39E-01 at (15,20,7)
 
       Time Step       2   August 14, 2023  14:50:28
       Step Size:    0.461E-01 s, Total Time:      0.092 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.46E-05 on Mesh 1 at (20,18,3)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (13,18,6)
       Max divergence:  0.14E-03 at (14,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.35E-01 at (20,16,7)
 
       Time Step       3   August 14, 2023  14:50:29
       Step Size:    0.461E-01 s, Total Time:       0.14 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.61E-05 on Mesh 1 at (15,17,7)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (13,18,6)
       Max divergence:  0.68E-02 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.34E-01 at (20,16,7)
       Total Heat Release Rate:              0.004 kW
 
       Time Step       4   August 14, 2023  14:50:29
       Step Size:    0.461E-01 s, Total Time:       0.18 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.18E-03 on Mesh 1 at (17,14,7)
       ---------------------------------------------------------------
       Max CFL number:  0.31E-01 at (17,14,7)
       Max divergence:  0.11E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.33E-01 at (20,16,7)
       Total Heat Release Rate:              0.007 kW
 
       Time Step       5   August 14, 2023  14:50:30
       Step Size:    0.461E-01 s, Total Time:       0.23 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E-03 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (17,14,7)
       Max divergence:  0.13E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.33E-01 at (20,16,7)
       Total Heat Release Rate:              0.009 kW
 
       Time Step       6   August 14, 2023  14:50:30
       Step Size:    0.461E-01 s, Total Time:       0.28 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.45E-03 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (17,14,7)
       Max divergence:  0.15E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.33E-01 at (20,16,7)
       Total Heat Release Rate:              0.010 kW
 
       Time Step       7   August 14, 2023  14:50:31
       Step Size:    0.461E-01 s, Total Time:       0.32 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.51E-03 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.31E-01 at (20,16,7)
       Max divergence:  0.16E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.33E-01 at (20,16,7)
       Total Heat Release Rate:              0.011 kW
 
       Time Step       8   August 14, 2023  14:50:31
       Step Size:    0.461E-01 s, Total Time:       0.37 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.65E-03 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.31E-01 at (20,16,7)
       Max divergence:  0.17E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.33E-01 at (20,16,7)
       Total Heat Release Rate:              0.011 kW
 
       Time Step       9   August 14, 2023  14:50:32
       Step Size:    0.461E-01 s, Total Time:       0.41 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.64E-03 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (20,16,7)
       Max divergence:  0.18E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.32E-01 at (20,16,7)
       Total Heat Release Rate:              0.012 kW
 
       Time Step      10   August 14, 2023  14:50:33
       Step Size:    0.461E-01 s, Total Time:       0.46 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.93E-03 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.32E-01 at (20,16,7)
       Max divergence:  0.19E-01 at (17,14,7)
       Min divergence: -0.14E-05 at (14,14,2)
       Max VN number:   0.32E-01 at (20,16,7)
       Total Heat Release Rate:              0.013 kW
 
       Time Step      20   August 14, 2023  14:50:38
       Step Size:    0.461E-01 s, Total Time:       0.92 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.86E-02 on Mesh 1 at (15,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.53E-01 at (15,14,7)
       Max divergence:  0.38E-01 at (15,14,7)
       Min divergence: -0.13E-05 at (14,14,2)
       Max VN number:   0.39E-01 at (13,15,6)
       Total Heat Release Rate:              0.023 kW
 
       Time Step      30   August 14, 2023  14:50:43
       Step Size:    0.461E-01 s, Total Time:       1.38 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.48E-01 on Mesh 1 at (17,14,7)
       ---------------------------------------------------------------
       Max CFL number:  0.15E+00 at (15,14,7)
       Max divergence:  0.97E-01 at (15,14,7)
       Min divergence: -0.12E-05 at (14,14,2)
       Max VN number:   0.52E-01 at (17,13,7)
       Total Heat Release Rate:              0.065 kW
 
       Time Step      40   August 14, 2023  14:50:48
       Step Size:    0.461E-01 s, Total Time:       1.84 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.22E+00 on Mesh 1 at (18,18,7)
       ---------------------------------------------------------------
       Max CFL number:  0.31E+00 at (15,14,7)
       Max divergence:  0.22E+00 at (15,14,7)
       Min divergence: -0.21E-02 at (18,14,9)
       Max VN number:   0.11E+00 at (17,13,7)
       Total Heat Release Rate:              0.185 kW
       Radiation Loss to Boundaries:        -0.013 kW
 
       Time Step      50   August 14, 2023  14:50:53
       Step Size:    0.461E-01 s, Total Time:       2.30 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.13E+01 on Mesh 1 at (15,15,10)
       ---------------------------------------------------------------
       Max CFL number:  0.51E+00 at (16,14,7)
       Max divergence:  0.43E+00 at (17,19,7)
       Min divergence: -0.14E+00 at (15,15,9)
       Max VN number:   0.22E+00 at (16,13,7)
       Total Heat Release Rate:              0.461 kW
       Radiation Loss to Boundaries:        -0.070 kW
 
       Time Step      60   August 14, 2023  14:50:59
       Step Size:    0.461E-01 s, Total Time:       2.77 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.15E+02 on Mesh 1 at (17,18,11)
       ---------------------------------------------------------------
       Max CFL number:  0.97E+00 at (17,18,11)
       Max divergence:  0.65E+00 at (18,18,7)
       Min divergence: -0.30E+00 at (17,18,10)
       Max VN number:   0.36E+00 at (17,18,10)
       Total Heat Release Rate:              0.816 kW
       Radiation Loss to Boundaries:        -0.148 kW
 
       Time Step      70   August 14, 2023  14:51:04
       Step Size:    0.291E-01 s, Total Time:       3.12 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.17E+02 on Mesh 1 at (17,17,12)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (16,16,11)
       Max divergence:  0.93E+00 at (15,15,7)
       Min divergence: -0.36E+00 at (16,17,10)
       Max VN number:   0.46E+00 at (16,13,7)
       Total Heat Release Rate:              1.130 kW
       Radiation Loss to Boundaries:        -0.201 kW
 
       Time Step      80   August 14, 2023  14:51:10
       Step Size:    0.196E-01 s, Total Time:       3.36 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.36E+02 on Mesh 1 at (16,16,12)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (17,16,13)
       Max divergence:  0.11E+01 at (15,18,7)
       Min divergence: -0.87E+00 at (16,16,11)
       Max VN number:   0.27E+00 at (13,17,7)
       Total Heat Release Rate:              1.406 kW
       Radiation Loss to Boundaries:        -0.262 kW
 
       Time Step      90   August 14, 2023  14:51:14
       Step Size:    0.196E-01 s, Total Time:       3.56 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.54E+02 on Mesh 1 at (16,17,13)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (17,16,18)
       Max divergence:  0.12E+01 at (18,15,7)
       Min divergence: -0.78E+00 at (17,17,11)
       Max VN number:   0.26E+00 at (17,16,17)
       Total Heat Release Rate:              1.557 kW
       Radiation Loss to Boundaries:        -0.296 kW
 
       Time Step     100   August 14, 2023  14:51:19
       Step Size:    0.173E-01 s, Total Time:       3.74 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.74E+02 on Mesh 1 at (17,16,12)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (16,17,16)
       Max divergence:  0.13E+01 at (18,16,7)
       Min divergence: -0.12E+01 at (17,16,11)
       Max VN number:   0.27E+00 at (16,16,21)
       Total Heat Release Rate:              1.717 kW
       Radiation Loss to Boundaries:        -0.323 kW
 
       Time Step     200   August 14, 2023  14:52:10
       Step Size:    0.125E-01 s, Total Time:       5.15 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.44E+02 on Mesh 1 at (15,17,30)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (15,17,28)
       Max divergence:  0.28E+01 at (17,18,7)
       Min divergence: -0.20E+01 at (17,17,14)
       Max VN number:   0.27E+00 at (15,17,28)
       Total Heat Release Rate:              4.576 kW
       Radiation Loss to Boundaries:        -0.943 kW
 
       Time Step     300   August 14, 2023  14:52:59
       Step Size:    0.744E-02 s, Total Time:       6.15 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.12E+04 on Mesh 1 at (15,16,19)
       ---------------------------------------------------------------
       Max CFL number:  0.10E+01 at (16,16,18)
       Max divergence:  0.11E+02 at (18,15,8)
       Min divergence: -0.74E+01 at (16,16,23)
       Max VN number:   0.31E+00 at (16,15,23)
       Total Heat Release Rate:             19.325 kW
       Radiation Loss to Boundaries:        -4.355 kW
 
       Time Step     400   August 14, 2023  14:53:48
       Step Size:    0.537E-02 s, Total Time:       6.71 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.22E+04 on Mesh 1 at (18,15,30)
       ---------------------------------------------------------------
       Max CFL number:  0.99E+00 at (18,15,30)
       Max divergence:  0.14E+02 at (18,16,8)
       Min divergence: -0.76E+01 at (17,16,21)
       Max VN number:   0.28E+00 at (18,15,29)
       Total Heat Release Rate:             28.491 kW
       Radiation Loss to Boundaries:        -6.741 kW
 
       Time Step     500   August 14, 2023  14:54:37
       Step Size:    0.445E-02 s, Total Time:       7.19 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.19E+04 on Mesh 1 at (16,16,22)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (18,16,30)
       Max divergence:  0.12E+02 at (16,14,8)
       Min divergence: -0.53E+01 at (18,16,30)
       Max VN number:   0.25E+00 at (17,18,34)
       Total Heat Release Rate:             41.411 kW
       Radiation Loss to Boundaries:        -9.758 kW
 
       Time Step     600   August 14, 2023  14:55:27
       Step Size:    0.447E-02 s, Total Time:       7.62 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.22E+04 on Mesh 1 at (16,17,29)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (15,16,26)
       Max divergence:  0.15E+02 at (15,16,12)
       Min divergence: -0.10E+02 at (16,17,28)
       Max VN number:   0.28E+00 at (17,16,26)
       Total Heat Release Rate:             59.350 kW
       Radiation Loss to Boundaries:       -14.253 kW
 
       Time Step     700   August 14, 2023  14:56:16
       Step Size:    0.448E-02 s, Total Time:       8.02 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.23E+04 on Mesh 1 at (17,19,26)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (17,17,30)
       Max divergence:  0.20E+02 at (16,18,10)
       Min divergence: -0.91E+01 at (15,15,22)
       Max VN number:   0.25E+00 at (15,16,24)
       Total Heat Release Rate:             61.906 kW
       Radiation Loss to Boundaries:       -14.846 kW
 
       Time Step     800   August 14, 2023  14:57:07
       Step Size:    0.363E-02 s, Total Time:       8.43 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.28E+04 on Mesh 1 at (15,16,30)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (15,16,31)
       Max divergence:  0.20E+02 at (14,16,8)
       Min divergence: -0.69E+01 at (16,17,27)
       Max VN number:   0.26E+00 at (15,15,35)
       Total Heat Release Rate:             65.176 kW
       Radiation Loss to Boundaries:       -15.767 kW
 
       Time Step     900   August 14, 2023  14:57:56
       Step Size:    0.381E-02 s, Total Time:       8.84 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.21E+04 on Mesh 1 at (15,16,40)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (16,17,39)
       Max divergence:  0.18E+02 at (16,17,22)
       Min divergence: -0.10E+02 at (16,14,35)
       Max VN number:   0.25E+00 at (16,14,35)
       Total Heat Release Rate:             83.756 kW
       Radiation Loss to Boundaries:       -20.890 kW
 
       Time Step    1000   August 14, 2023  14:58:48
       Step Size:    0.395E-02 s, Total Time:       9.24 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.41E+04 on Mesh 1 at (14,15,7)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (15,16,36)
       Max divergence:  0.18E+02 at (19,16,8)
       Min divergence: -0.61E+01 at (15,16,34)
       Max VN number:   0.24E+00 at (18,16,28)
       Total Heat Release Rate:             68.361 kW
       Radiation Loss to Boundaries:       -16.389 kW
 
       Time Step    1100   August 14, 2023  14:59:37
       Step Size:    0.372E-02 s, Total Time:       9.63 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.24E+04 on Mesh 1 at (15,15,28)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (16,15,22)
       Max divergence:  0.20E+02 at (19,16,8)
       Min divergence: -0.73E+01 at (14,15,28)
       Max VN number:   0.24E+00 at (14,17,28)
       Total Heat Release Rate:             81.721 kW
       Radiation Loss to Boundaries:       -19.944 kW
 
       Time Step    1200   August 14, 2023  15:00:26
       Step Size:    0.372E-02 s, Total Time:      10.01 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.39E+04 on Mesh 1 at (17,18,37)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (18,18,27)
       Max divergence:  0.24E+02 at (16,19,9)
       Min divergence: -0.80E+01 at (16,15,25)
       Max VN number:   0.22E+00 at (17,18,36)
       Total Heat Release Rate:             92.784 kW
       Radiation Loss to Boundaries:       -22.697 kW
 
       Time Step    1300   August 14, 2023  15:01:14
       Step Size:    0.320E-02 s, Total Time:      10.40 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.32E+04 on Mesh 1 at (16,16,33)
       ---------------------------------------------------------------
       Max CFL number:  0.82E+00 at (17,18,37)
       Max divergence:  0.25E+02 at (16,16,25)
       Min divergence: -0.63E+01 at (18,16,24)
       Max VN number:   0.23E+00 at (14,16,39)
       Total Heat Release Rate:            120.931 kW
       Radiation Loss to Boundaries:       -30.815 kW
 
       Time Step    1400   August 14, 2023  15:02:02
       Step Size:    0.365E-02 s, Total Time:      10.73 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E+04 on Mesh 1 at (17,16,37)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (17,16,37)
       Max divergence:  0.23E+02 at (19,16,8)
       Min divergence: -0.85E+01 at (17,16,29)
       Max VN number:   0.22E+00 at (17,17,30)
       Total Heat Release Rate:             89.015 kW
       Radiation Loss to Boundaries:       -21.516 kW
 
       Time Step    1500   August 14, 2023  15:02:50
       Step Size:    0.385E-02 s, Total Time:      11.09 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.32E+04 on Mesh 1 at (15,17,28)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (16,16,45)
       Max divergence:  0.20E+02 at (18,17,18)
       Min divergence: -0.61E+01 at (15,17,37)
       Max VN number:   0.25E+00 at (16,16,44)
       Total Heat Release Rate:             82.471 kW
       Radiation Loss to Boundaries:       -19.693 kW
 
       Time Step    1600   August 14, 2023  15:03:38
       Step Size:    0.375E-02 s, Total Time:      11.47 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.43E+04 on Mesh 1 at (18,18,46)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (19,17,43)
       Max divergence:  0.38E+02 at (17,16,21)
       Min divergence: -0.90E+01 at (16,15,32)
       Max VN number:   0.29E+00 at (18,15,34)
       Total Heat Release Rate:             89.566 kW
       Radiation Loss to Boundaries:       -21.757 kW
 
       Time Step    1700   August 14, 2023  15:04:26
       Step Size:    0.360E-02 s, Total Time:      11.86 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.56E+04 on Mesh 1 at (17,16,40)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (15,16,33)
       Max divergence:  0.20E+02 at (19,18,8)
       Min divergence: -0.86E+01 at (15,15,37)
       Max VN number:   0.22E+00 at (17,16,38)
       Total Heat Release Rate:             82.835 kW
       Radiation Loss to Boundaries:       -20.120 kW
 
       Time Step    1800   August 14, 2023  15:05:13
       Step Size:    0.400E-02 s, Total Time:      12.24 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.23E+04 on Mesh 1 at (15,17,24)
       ---------------------------------------------------------------
       Max CFL number:  0.93E+00 at (15,15,42)
       Max divergence:  0.21E+02 at (16,19,8)
       Min divergence: -0.86E+01 at (17,12,34)
       Max VN number:   0.28E+00 at (15,15,41)
       Total Heat Release Rate:             82.392 kW
       Radiation Loss to Boundaries:       -19.951 kW
 
       Time Step    1900   August 14, 2023  15:06:02
       Step Size:    0.299E-02 s, Total Time:      12.60 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.59E+04 on Mesh 1 at (16,16,30)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (18,18,39)
       Max divergence:  0.21E+02 at (19,16,8)
       Min divergence: -0.75E+01 at (15,17,31)
       Max VN number:   0.18E+00 at (17,15,35)
       Total Heat Release Rate:             77.368 kW
       Radiation Loss to Boundaries:       -18.594 kW
 
       Time Step    2000   August 14, 2023  15:06:50
       Step Size:    0.354E-02 s, Total Time:      12.98 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.39E+04 on Mesh 1 at (15,19,7)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (17,16,44)
       Max divergence:  0.25E+02 at (14,16,8)
       Min divergence: -0.86E+01 at (15,13,42)
       Max VN number:   0.24E+00 at (16,13,46)
       Total Heat Release Rate:             81.609 kW
       Radiation Loss to Boundaries:       -19.765 kW
 
       Time Step    2100   August 14, 2023  15:07:38
       Step Size:    0.374E-02 s, Total Time:      13.35 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.25E+04 on Mesh 1 at (17,17,28)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (13,16,47)
       Max divergence:  0.24E+02 at (15,16,23)
       Min divergence: -0.93E+01 at (18,15,27)
       Max VN number:   0.22E+00 at (17,17,44)
       Total Heat Release Rate:             93.280 kW
       Radiation Loss to Boundaries:       -22.889 kW
 
       Time Step    2200   August 14, 2023  15:08:28
       Step Size:    0.363E-02 s, Total Time:      13.73 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (15,18,25)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (19,15,35)
       Max divergence:  0.23E+02 at (16,19,8)
       Min divergence: -0.75E+01 at (15,18,25)
       Max VN number:   0.24E+00 at (18,15,47)
       Total Heat Release Rate:             90.330 kW
       Radiation Loss to Boundaries:       -22.324 kW
 
       Time Step    2300   August 14, 2023  15:09:15
       Step Size:    0.399E-02 s, Total Time:      14.10 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.51E+04 on Mesh 1 at (18,14,33)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (17,15,28)
       Max divergence:  0.21E+02 at (15,18,17)
       Min divergence: -0.66E+01 at (17,15,33)
       Max VN number:   0.25E+00 at (16,16,43)
       Total Heat Release Rate:            102.798 kW
       Radiation Loss to Boundaries:       -25.692 kW
 
       Time Step    2400   August 14, 2023  15:10:03
       Step Size:    0.327E-02 s, Total Time:      14.45 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.36E+04 on Mesh 1 at (13,20,38)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (18,18,30)
       Max divergence:  0.17E+02 at (18,16,21)
       Min divergence: -0.87E+01 at (14,19,40)
       Max VN number:   0.24E+00 at (13,16,42)
       Total Heat Release Rate:             91.335 kW
       Radiation Loss to Boundaries:       -22.771 kW
 
       Time Step    2500   August 14, 2023  15:10:51
       Step Size:    0.333E-02 s, Total Time:      14.81 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.38E+04 on Mesh 1 at (17,16,35)
       ---------------------------------------------------------------
       Max CFL number:  0.98E+00 at (17,16,32)
       Max divergence:  0.19E+02 at (15,19,8)
       Min divergence: -0.11E+02 at (15,19,26)
       Max VN number:   0.24E+00 at (17,16,33)
       Total Heat Release Rate:             97.371 kW
       Radiation Loss to Boundaries:       -23.814 kW
 
       Time Step    2600   August 14, 2023  15:11:38
       Step Size:    0.347E-02 s, Total Time:      15.16 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E+04 on Mesh 1 at (15,15,41)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (15,15,41)
       Max divergence:  0.23E+02 at (16,17,30)
       Min divergence: -0.72E+01 at (15,15,41)
       Max VN number:   0.23E+00 at (16,17,29)
       Total Heat Release Rate:             93.318 kW
       Radiation Loss to Boundaries:       -22.899 kW
 
       Time Step    2700   August 14, 2023  15:12:25
       Step Size:    0.339E-02 s, Total Time:      15.52 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.36E+04 on Mesh 1 at (18,16,38)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (16,17,37)
       Max divergence:  0.24E+02 at (17,18,16)
       Min divergence: -0.97E+01 at (15,17,39)
       Max VN number:   0.21E+00 at (18,16,36)
       Total Heat Release Rate:             91.526 kW
       Radiation Loss to Boundaries:       -22.441 kW
 
       Time Step    2800   August 14, 2023  15:13:13
       Step Size:    0.354E-02 s, Total Time:      15.88 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E+04 on Mesh 1 at (16,18,39)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (17,16,35)
       Max divergence:  0.22E+02 at (14,16,8)
       Min divergence: -0.10E+02 at (16,18,31)
       Max VN number:   0.24E+00 at (16,18,38)
       Total Heat Release Rate:             86.445 kW
       Radiation Loss to Boundaries:       -20.855 kW
 
       Time Step    2900   August 14, 2023  15:14:00
       Step Size:    0.355E-02 s, Total Time:      16.25 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.55E+04 on Mesh 1 at (17,16,36)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (17,16,36)
       Max divergence:  0.18E+02 at (15,19,8)
       Min divergence: -0.13E+02 at (13,12,41)
       Max VN number:   0.30E+00 at (13,12,40)
       Total Heat Release Rate:            105.978 kW
       Radiation Loss to Boundaries:       -26.149 kW
 
       Time Step    3000   August 14, 2023  15:14:48
       Step Size:    0.328E-02 s, Total Time:      16.63 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.54E+04 on Mesh 1 at (17,16,38)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (16,17,29)
       Max divergence:  0.26E+02 at (18,19,8)
       Min divergence: -0.75E+01 at (16,15,33)
       Max VN number:   0.22E+00 at (18,16,35)
       Total Heat Release Rate:             99.843 kW
       Radiation Loss to Boundaries:       -24.559 kW
 
       Time Step    3100   August 14, 2023  15:15:35
       Step Size:    0.314E-02 s, Total Time:      16.96 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.42E+04 on Mesh 1 at (17,16,40)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (15,16,44)
       Max divergence:  0.22E+02 at (17,15,13)
       Min divergence: -0.82E+01 at (17,16,39)
       Max VN number:   0.21E+00 at (17,16,39)
       Total Heat Release Rate:            111.306 kW
       Radiation Loss to Boundaries:       -27.546 kW
 
       Time Step    3200   August 14, 2023  15:16:23
       Step Size:    0.318E-02 s, Total Time:      17.31 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.58E+04 on Mesh 1 at (18,15,30)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (18,15,30)
       Max divergence:  0.21E+02 at (15,16,22)
       Min divergence: -0.82E+01 at (18,17,32)
       Max VN number:   0.27E+00 at (18,15,29)
       Total Heat Release Rate:             90.076 kW
       Radiation Loss to Boundaries:       -21.798 kW
 
       Time Step    3300   August 14, 2023  15:17:10
       Step Size:    0.367E-02 s, Total Time:      17.65 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E+04 on Mesh 1 at (19,18,26)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (14,14,40)
       Max divergence:  0.35E+02 at (17,16,25)
       Min divergence: -0.10E+02 at (19,18,22)
       Max VN number:   0.26E+00 at (17,16,25)
       Total Heat Release Rate:            118.918 kW
       Radiation Loss to Boundaries:       -29.413 kW
 
       Time Step    3400   August 14, 2023  15:17:57
       Step Size:    0.334E-02 s, Total Time:      18.02 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.32E+04 on Mesh 1 at (19,18,27)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (18,17,29)
       Max divergence:  0.24E+02 at (15,19,9)
       Min divergence: -0.99E+01 at (17,16,30)
       Max VN number:   0.27E+00 at (16,20,30)
       Total Heat Release Rate:             96.274 kW
       Radiation Loss to Boundaries:       -23.458 kW
 
       Time Step    3500   August 14, 2023  15:18:46
       Step Size:    0.433E-02 s, Total Time:      18.38 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.40E+04 on Mesh 1 at (13,19,25)
       ---------------------------------------------------------------
       Max CFL number:  0.96E+00 at (14,18,28)
       Max divergence:  0.19E+02 at (14,15,7)
       Min divergence: -0.12E+02 at (13,14,36)
       Max VN number:   0.30E+00 at (14,18,28)
       Total Heat Release Rate:            109.126 kW
       Radiation Loss to Boundaries:       -27.219 kW
 
       Time Step    3600   August 14, 2023  15:19:35
       Step Size:    0.353E-02 s, Total Time:      18.75 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.67E+04 on Mesh 1 at (19,14,29)
       ---------------------------------------------------------------
       Max CFL number:  0.99E+00 at (19,14,28)
       Max divergence:  0.28E+02 at (17,17,20)
       Min divergence: -0.89E+01 at (17,15,34)
       Max VN number:   0.33E+00 at (19,14,29)
       Total Heat Release Rate:            109.758 kW
       Radiation Loss to Boundaries:       -27.477 kW
 
       Time Step    3700   August 14, 2023  15:20:25
       Step Size:    0.385E-02 s, Total Time:      19.10 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.24E+04 on Mesh 1 at (17,16,28)
       ---------------------------------------------------------------
       Max CFL number:  0.96E+00 at (15,17,33)
       Max divergence:  0.22E+02 at (18,14,8)
       Min divergence: -0.88E+01 at (13,17,34)
       Max VN number:   0.25E+00 at (13,16,34)
       Total Heat Release Rate:             89.023 kW
       Radiation Loss to Boundaries:       -21.272 kW
 
       Time Step    3800   August 14, 2023  15:21:20
       Step Size:    0.351E-02 s, Total Time:      19.47 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (17,19,7)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (17,16,36)
       Max divergence:  0.29E+02 at (20,16,9)
       Min divergence: -0.67E+01 at (16,20,26)
       Max VN number:   0.21E+00 at (18,17,44)
       Total Heat Release Rate:             92.346 kW
       Radiation Loss to Boundaries:       -22.103 kW
 
       Time Step    3900   August 14, 2023  15:22:10
       Step Size:    0.372E-02 s, Total Time:      19.83 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.64E+04 on Mesh 1 at (20,15,31)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (15,17,42)
       Max divergence:  0.20E+02 at (15,14,8)
       Min divergence: -0.74E+01 at (15,14,32)
       Max VN number:   0.31E+00 at (20,15,30)
       Total Heat Release Rate:             97.879 kW
       Radiation Loss to Boundaries:       -23.941 kW
 
       Time Step    4000   August 14, 2023  15:22:58
       Step Size:    0.342E-02 s, Total Time:      20.20 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.41E+04 on Mesh 1 at (16,16,31)
       ---------------------------------------------------------------
       Max CFL number:  0.93E+00 at (16,16,33)
       Max divergence:  0.20E+02 at (14,15,8)
       Min divergence: -0.77E+01 at (16,17,39)
       Max VN number:   0.24E+00 at (19,17,41)
       Total Heat Release Rate:             93.817 kW
       Radiation Loss to Boundaries:       -22.569 kW
 
       Time Step    4100   August 14, 2023  15:23:47
       Step Size:    0.365E-02 s, Total Time:      20.55 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.43E+04 on Mesh 1 at (15,16,25)
       ---------------------------------------------------------------
       Max CFL number:  0.83E+00 at (17,17,33)
       Max divergence:  0.23E+02 at (16,19,8)
       Min divergence: -0.78E+01 at (18,17,40)
       Max VN number:   0.30E+00 at (17,17,44)
       Total Heat Release Rate:            101.047 kW
       Radiation Loss to Boundaries:       -24.634 kW
 
       Time Step    4200   August 14, 2023  15:24:35
       Step Size:    0.419E-02 s, Total Time:      20.90 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (16,16,25)
       ---------------------------------------------------------------
       Max CFL number:  0.98E+00 at (17,15,45)
       Max divergence:  0.22E+02 at (14,18,8)
       Min divergence: -0.82E+01 at (15,19,31)
       Max VN number:   0.25E+00 at (16,18,30)
       Total Heat Release Rate:             86.111 kW
       Radiation Loss to Boundaries:       -20.450 kW
 
       Time Step    4300   August 14, 2023  15:25:24
       Step Size:    0.305E-02 s, Total Time:      21.27 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.25E+04 on Mesh 1 at (17,16,33)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (17,16,38)
       Max divergence:  0.21E+02 at (20,17,8)
       Min divergence: -0.15E+02 at (17,16,38)
       Max VN number:   0.28E+00 at (17,16,37)
       Total Heat Release Rate:            100.809 kW
       Radiation Loss to Boundaries:       -24.983 kW
 
       Time Step    4400   August 14, 2023  15:26:11
       Step Size:    0.384E-02 s, Total Time:      21.61 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.45E+04 on Mesh 1 at (15,15,27)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (18,17,30)
       Max divergence:  0.20E+02 at (19,16,11)
       Min divergence: -0.64E+01 at (19,19,31)
       Max VN number:   0.25E+00 at (13,17,39)
       Total Heat Release Rate:            116.668 kW
       Radiation Loss to Boundaries:       -28.454 kW
 
       Time Step    4500   August 14, 2023  15:26:59
       Step Size:    0.398E-02 s, Total Time:      21.96 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (15,16,27)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (18,16,33)
       Max divergence:  0.22E+02 at (19,15,9)
       Min divergence: -0.78E+01 at (16,16,31)
       Max VN number:   0.31E+00 at (18,15,36)
       Total Heat Release Rate:             89.520 kW
       Radiation Loss to Boundaries:       -20.965 kW
 
       Time Step    4600   August 14, 2023  15:27:48
       Step Size:    0.378E-02 s, Total Time:      22.32 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.42E+04 on Mesh 1 at (17,16,29)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (19,17,34)
       Max divergence:  0.23E+02 at (16,14,8)
       Min divergence: -0.82E+01 at (19,18,35)
       Max VN number:   0.26E+00 at (20,18,33)
       Total Heat Release Rate:            101.755 kW
       Radiation Loss to Boundaries:       -25.438 kW
 
       Time Step    4700   August 14, 2023  15:28:36
       Step Size:    0.330E-02 s, Total Time:      22.66 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.49E+04 on Mesh 1 at (18,19,28)
       ---------------------------------------------------------------
       Max CFL number:  0.79E+00 at (17,15,34)
       Max divergence:  0.23E+02 at (18,17,27)
       Min divergence: -0.12E+02 at (17,15,33)
       Max VN number:   0.26E+00 at (17,15,33)
       Total Heat Release Rate:            106.664 kW
       Radiation Loss to Boundaries:       -25.618 kW
 
       Time Step    4800   August 14, 2023  15:29:24
       Step Size:    0.376E-02 s, Total Time:      23.02 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.10E+05 on Mesh 1 at (15,15,30)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (15,15,30)
       Max divergence:  0.19E+02 at (19,17,8)
       Min divergence: -0.12E+02 at (15,16,32)
       Max VN number:   0.25E+00 at (15,16,31)
       Total Heat Release Rate:             97.681 kW
       Radiation Loss to Boundaries:       -23.763 kW
 
       Time Step    4900   August 14, 2023  15:30:12
       Step Size:    0.393E-02 s, Total Time:      23.38 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.36E+04 on Mesh 1 at (15,15,22)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (16,15,23)
       Max divergence:  0.25E+02 at (16,16,28)
       Min divergence: -0.69E+01 at (15,17,38)
       Max VN number:   0.22E+00 at (16,16,28)
       Total Heat Release Rate:            103.367 kW
       Radiation Loss to Boundaries:       -25.114 kW
 
       Time Step    5000   August 14, 2023  15:31:00
       Step Size:    0.377E-02 s, Total Time:      23.75 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.32E+04 on Mesh 1 at (17,18,33)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (15,18,33)
       Max divergence:  0.20E+02 at (15,17,21)
       Min divergence: -0.64E+01 at (13,15,39)
       Max VN number:   0.23E+00 at (18,17,28)
       Total Heat Release Rate:             98.704 kW
       Radiation Loss to Boundaries:       -24.358 kW
 
       Time Step    5100   August 14, 2023  15:31:48
       Step Size:    0.409E-02 s, Total Time:      24.10 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.42E+04 on Mesh 1 at (14,18,29)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (14,17,31)
       Max divergence:  0.20E+02 at (15,16,13)
       Min divergence: -0.86E+01 at (15,15,41)
       Max VN number:   0.24E+00 at (15,14,35)
       Total Heat Release Rate:            105.456 kW
       Radiation Loss to Boundaries:       -25.865 kW
 
       Time Step    5200   August 14, 2023  15:32:35
       Step Size:    0.385E-02 s, Total Time:      24.45 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.52E+04 on Mesh 1 at (18,17,26)
       ---------------------------------------------------------------
       Max CFL number:  0.96E+00 at (17,16,32)
       Max divergence:  0.19E+02 at (17,17,23)
       Min divergence: -0.11E+02 at (18,19,39)
       Max VN number:   0.26E+00 at (18,17,24)
       Total Heat Release Rate:             95.769 kW
       Radiation Loss to Boundaries:       -23.329 kW
 
       Time Step    5300   August 14, 2023  15:33:25
       Step Size:    0.353E-02 s, Total Time:      24.80 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.55E+04 on Mesh 1 at (18,16,30)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (18,16,28)
       Max divergence:  0.24E+02 at (18,16,19)
       Min divergence: -0.74E+01 at (16,16,36)
       Max VN number:   0.25E+00 at (16,16,35)
       Total Heat Release Rate:             99.967 kW
       Radiation Loss to Boundaries:       -24.864 kW
 
       Time Step    5400   August 14, 2023  15:34:15
       Step Size:    0.410E-02 s, Total Time:      25.17 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.36E+04 on Mesh 1 at (16,17,25)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (17,16,21)
       Max divergence:  0.21E+02 at (19,17,8)
       Min divergence: -0.11E+02 at (16,17,24)
       Max VN number:   0.27E+00 at (17,16,24)
       Total Heat Release Rate:             70.607 kW
       Radiation Loss to Boundaries:       -16.948 kW
 
       Time Step    5500   August 14, 2023  15:35:03
       Step Size:    0.410E-02 s, Total Time:      25.55 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.19E+04 on Mesh 1 at (16,17,36)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (16,17,36)
       Max divergence:  0.22E+02 at (19,16,10)
       Min divergence: -0.56E+01 at (12,19,45)
       Max VN number:   0.23E+00 at (17,17,44)
       Total Heat Release Rate:             61.888 kW
       Radiation Loss to Boundaries:       -14.914 kW
 
       Time Step    5600   August 14, 2023  15:35:51
       Step Size:    0.347E-02 s, Total Time:      25.96 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.27E+04 on Mesh 1 at (16,14,37)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (16,15,35)
       Max divergence:  0.17E+02 at (16,18,13)
       Min divergence: -0.10E+02 at (16,14,37)
       Max VN number:   0.25E+00 at (16,14,36)
       Total Heat Release Rate:             58.383 kW
       Radiation Loss to Boundaries:       -14.081 kW
 
       Time Step    5700   August 14, 2023  15:36:43
       Step Size:    0.342E-02 s, Total Time:      26.36 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.26E+04 on Mesh 1 at (16,18,38)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (16,18,37)
       Max divergence:  0.20E+02 at (14,17,8)
       Min divergence: -0.70E+01 at (14,16,45)
       Max VN number:   0.21E+00 at (13,19,39)
       Total Heat Release Rate:             71.186 kW
       Radiation Loss to Boundaries:       -17.312 kW
 
       Time Step    5800   August 14, 2023  15:37:36
       Step Size:    0.406E-02 s, Total Time:      26.77 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.38E+04 on Mesh 1 at (17,17,36)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (17,17,34)
       Max divergence:  0.17E+02 at (15,18,9)
       Min divergence: -0.84E+01 at (17,17,35)
       Max VN number:   0.27E+00 at (17,17,35)
       Total Heat Release Rate:             61.607 kW
       Radiation Loss to Boundaries:       -14.909 kW
 
       Time Step    5900   August 14, 2023  15:38:38
       Step Size:    0.382E-02 s, Total Time:      27.15 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E+04 on Mesh 1 at (16,17,31)
       ---------------------------------------------------------------
       Max CFL number:  0.83E+00 at (16,18,28)
       Max divergence:  0.20E+02 at (17,19,8)
       Min divergence: -0.90E+01 at (17,18,27)
       Max VN number:   0.23E+00 at (16,18,28)
       Total Heat Release Rate:             59.260 kW
       Radiation Loss to Boundaries:       -14.467 kW
 
       Time Step    6000   August 14, 2023  15:39:32
       Step Size:    0.378E-02 s, Total Time:      27.54 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.24E+04 on Mesh 1 at (18,16,34)
       ---------------------------------------------------------------
       Max CFL number:  0.94E+00 at (18,16,33)
       Max divergence:  0.18E+02 at (14,17,8)
       Min divergence: -0.69E+01 at (18,15,36)
       Max VN number:   0.22E+00 at (18,16,33)
       Total Heat Release Rate:             62.965 kW
       Radiation Loss to Boundaries:       -15.364 kW
 
       Time Step    6100   August 14, 2023  15:40:32
       Step Size:    0.420E-02 s, Total Time:      27.94 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (17,17,34)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (17,17,34)
       Max divergence:  0.19E+02 at (18,17,11)
       Min divergence: -0.74E+01 at (17,16,28)
       Max VN number:   0.23E+00 at (13,19,41)
       Total Heat Release Rate:             59.018 kW
       Radiation Loss to Boundaries:       -14.568 kW
 
       Time Step    6200   August 14, 2023  15:41:22
       Step Size:    0.393E-02 s, Total Time:      28.35 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (14,17,26)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (17,18,34)
       Max divergence:  0.15E+02 at (14,17,8)
       Min divergence: -0.78E+01 at (16,15,31)
       Max VN number:   0.25E+00 at (16,15,30)
       Total Heat Release Rate:             61.753 kW
       Radiation Loss to Boundaries:       -14.882 kW
 
       Time Step    6300   August 14, 2023  15:42:14
       Step Size:    0.421E-02 s, Total Time:      28.75 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (16,15,32)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (16,15,30)
       Max divergence:  0.19E+02 at (16,16,21)
       Min divergence: -0.89E+01 at (17,16,26)
       Max VN number:   0.23E+00 at (18,17,22)
       Total Heat Release Rate:             56.844 kW
       Radiation Loss to Boundaries:       -13.628 kW
 
       Time Step    6400   August 14, 2023  15:43:06
       Step Size:    0.437E-02 s, Total Time:      29.17 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.32E+04 on Mesh 1 at (17,18,31)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (16,18,28)
       Max divergence:  0.25E+02 at (16,19,9)
       Min divergence: -0.12E+02 at (17,18,31)
       Max VN number:   0.26E+00 at (15,15,44)
       Total Heat Release Rate:             57.876 kW
       Radiation Loss to Boundaries:       -13.993 kW
 
       Time Step    6500   August 14, 2023  15:44:01
       Step Size:    0.340E-02 s, Total Time:      29.56 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.30E+04 on Mesh 1 at (15,16,35)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (15,16,34)
       Max divergence:  0.16E+02 at (17,17,20)
       Min divergence: -0.83E+01 at (15,15,34)
       Max VN number:   0.22E+00 at (15,15,34)
       Total Heat Release Rate:             61.473 kW
       Radiation Loss to Boundaries:       -14.765 kW
 
       Time Step    6600   August 14, 2023  15:44:50
       Step Size:    0.437E-02 s, Total Time:      29.94 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.21E+04 on Mesh 1 at (17,19,46)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (17,19,46)
       Max divergence:  0.17E+02 at (16,19,8)
       Min divergence: -0.66E+01 at (16,17,27)
       Max VN number:   0.29E+00 at (17,15,32)
       Total Heat Release Rate:             63.300 kW
       Radiation Loss to Boundaries:       -15.266 kW
 
       Time Step    6700   August 14, 2023  15:45:41
       Step Size:    0.399E-02 s, Total Time:      30.38 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.46E+04 on Mesh 1 at (19,18,27)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (19,17,25)
       Max divergence:  0.17E+02 at (17,16,15)
       Min divergence: -0.48E+01 at (17,20,30)
       Max VN number:   0.25E+00 at (19,18,26)
       Total Heat Release Rate:             70.451 kW
       Radiation Loss to Boundaries:       -17.489 kW
 
       Time Step    6800   August 14, 2023  15:46:32
       Step Size:    0.379E-02 s, Total Time:      30.78 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (16,15,29)
       ---------------------------------------------------------------
       Max CFL number:  0.94E+00 at (16,15,29)
       Max divergence:  0.19E+02 at (16,17,23)
       Min divergence: -0.59E+01 at (16,15,29)
       Max VN number:   0.28E+00 at (16,15,28)
       Total Heat Release Rate:             65.009 kW
       Radiation Loss to Boundaries:       -15.958 kW
 
       Time Step    6900   August 14, 2023  15:47:26
       Step Size:    0.412E-02 s, Total Time:      31.19 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.21E+04 on Mesh 1 at (19,16,33)
       ---------------------------------------------------------------
       Max CFL number:  0.98E+00 at (19,16,32)
       Max divergence:  0.21E+02 at (17,16,14)
       Min divergence: -0.87E+01 at (16,18,27)
       Max VN number:   0.24E+00 at (14,18,25)
       Total Heat Release Rate:             61.788 kW
       Radiation Loss to Boundaries:       -14.860 kW
 
       Time Step    7000   August 14, 2023  15:48:21
       Step Size:    0.399E-02 s, Total Time:      31.59 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.16E+04 on Mesh 1 at (16,15,27)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (16,15,27)
       Max divergence:  0.18E+02 at (14,17,8)
       Min divergence: -0.79E+01 at (15,14,31)
       Max VN number:   0.23E+00 at (17,16,28)
       Total Heat Release Rate:             59.516 kW
       Radiation Loss to Boundaries:       -14.659 kW
 
       Time Step    7100   August 14, 2023  15:49:15
       Step Size:    0.403E-02 s, Total Time:      32.00 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (14,16,34)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (15,16,33)
       Max divergence:  0.16E+02 at (18,17,12)
       Min divergence: -0.62E+01 at (18,15,26)
       Max VN number:   0.28E+00 at (18,16,29)
       Total Heat Release Rate:             70.996 kW
       Radiation Loss to Boundaries:       -17.411 kW
 
       Time Step    7200   August 14, 2023  15:50:07
       Step Size:    0.355E-02 s, Total Time:      32.39 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.23E+04 on Mesh 1 at (16,14,43)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (16,16,47)
       Max divergence:  0.17E+02 at (17,17,21)
       Min divergence: -0.72E+01 at (18,20,28)
       Max VN number:   0.23E+00 at (16,16,46)
       Total Heat Release Rate:             59.089 kW
       Radiation Loss to Boundaries:       -14.164 kW
 
       Time Step    7300   August 14, 2023  15:51:01
       Step Size:    0.360E-02 s, Total Time:      32.84 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.20E+04 on Mesh 1 at (17,15,24)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (17,15,25)
       Max divergence:  0.20E+02 at (16,17,17)
       Min divergence: -0.84E+01 at (14,14,33)
       Max VN number:   0.24E+00 at (14,15,32)
       Total Heat Release Rate:             59.277 kW
       Radiation Loss to Boundaries:       -14.278 kW
 
       Time Step    7400   August 14, 2023  15:51:52
       Step Size:    0.421E-02 s, Total Time:      33.24 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (17,18,25)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (16,17,33)
       Max divergence:  0.17E+02 at (16,16,21)
       Min divergence: -0.72E+01 at (19,15,27)
       Max VN number:   0.24E+00 at (17,18,23)
       Total Heat Release Rate:             63.910 kW
       Radiation Loss to Boundaries:       -15.716 kW
 
       Time Step    7500   August 14, 2023  15:52:48
       Step Size:    0.447E-02 s, Total Time:      33.66 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.44E+04 on Mesh 1 at (17,16,37)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (17,16,32)
       Max divergence:  0.17E+02 at (18,17,14)
       Min divergence: -0.79E+01 at (17,15,32)
       Max VN number:   0.26E+00 at (16,18,23)
       Total Heat Release Rate:             64.954 kW
       Radiation Loss to Boundaries:       -15.791 kW
 
       Time Step    7600   August 14, 2023  15:53:42
       Step Size:    0.440E-02 s, Total Time:      34.09 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.19E+04 on Mesh 1 at (18,16,24)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (17,18,34)
       Max divergence:  0.21E+02 at (17,16,25)
       Min divergence: -0.55E+01 at (15,15,24)
       Max VN number:   0.24E+00 at (17,18,34)
       Total Heat Release Rate:             77.905 kW
       Radiation Loss to Boundaries:       -19.179 kW
 
       Time Step    7700   August 14, 2023  15:54:36
       Step Size:    0.431E-02 s, Total Time:      34.50 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (16,15,26)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (16,18,31)
       Max divergence:  0.19E+02 at (19,17,8)
       Min divergence: -0.75E+01 at (15,18,36)
       Max VN number:   0.25E+00 at (14,18,33)
       Total Heat Release Rate:             62.209 kW
       Radiation Loss to Boundaries:       -15.049 kW
 
       Time Step    7800   August 14, 2023  15:55:27
       Step Size:    0.364E-02 s, Total Time:      34.89 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.18E+04 on Mesh 1 at (16,16,47)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (16,16,33)
       Max divergence:  0.20E+02 at (16,14,8)
       Min divergence: -0.72E+01 at (16,17,29)
       Max VN number:   0.21E+00 at (15,17,45)
       Total Heat Release Rate:             60.435 kW
       Radiation Loss to Boundaries:       -14.294 kW
 
       Time Step    7900   August 14, 2023  15:56:19
       Step Size:    0.396E-02 s, Total Time:      35.30 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.33E+04 on Mesh 1 at (18,17,27)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (18,17,27)
       Max divergence:  0.17E+02 at (19,17,8)
       Min divergence: -0.80E+01 at (18,17,25)
       Max VN number:   0.25E+00 at (14,18,29)
       Total Heat Release Rate:             51.478 kW
       Radiation Loss to Boundaries:       -12.111 kW
 
       Time Step    8000   August 14, 2023  15:57:12
       Step Size:    0.424E-02 s, Total Time:      35.74 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.34E+04 on Mesh 1 at (16,17,27)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (17,17,30)
       Max divergence:  0.22E+02 at (19,16,8)
       Min divergence: -0.87E+01 at (19,17,33)
       Max VN number:   0.29E+00 at (19,17,32)
       Total Heat Release Rate:             63.265 kW
       Radiation Loss to Boundaries:       -15.382 kW
 
       Time Step    8100   August 14, 2023  15:58:07
       Step Size:    0.359E-02 s, Total Time:      36.13 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.28E+04 on Mesh 1 at (18,16,42)
       ---------------------------------------------------------------
       Max CFL number:  0.93E+00 at (16,18,36)
       Max divergence:  0.21E+02 at (19,16,9)
       Min divergence: -0.87E+01 at (16,17,28)
       Max VN number:   0.25E+00 at (16,18,36)
       Total Heat Release Rate:             60.047 kW
       Radiation Loss to Boundaries:       -14.269 kW
 
       Time Step    8200   August 14, 2023  15:59:03
       Step Size:    0.419E-02 s, Total Time:      36.53 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.47E+04 on Mesh 1 at (16,16,28)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (18,16,41)
       Max divergence:  0.24E+02 at (20,17,8)
       Min divergence: -0.74E+01 at (19,15,30)
       Max VN number:   0.28E+00 at (19,18,20)
       Total Heat Release Rate:             74.131 kW
       Radiation Loss to Boundaries:       -18.250 kW
 
       Time Step    8300   August 14, 2023  15:59:55
       Step Size:    0.441E-02 s, Total Time:      36.94 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.27E+04 on Mesh 1 at (17,17,28)
       ---------------------------------------------------------------
       Max CFL number:  0.98E+00 at (16,17,25)
       Max divergence:  0.20E+02 at (16,16,13)
       Min divergence: -0.71E+01 at (16,17,26)
       Max VN number:   0.25E+00 at (16,17,25)
       Total Heat Release Rate:             62.372 kW
       Radiation Loss to Boundaries:       -15.248 kW
 
       Time Step    8400   August 14, 2023  16:00:49
       Step Size:    0.380E-02 s, Total Time:      37.34 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.27E+04 on Mesh 1 at (16,15,28)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (16,15,27)
       Max divergence:  0.21E+02 at (19,16,8)
       Min divergence: -0.86E+01 at (19,17,34)
       Max VN number:   0.24E+00 at (16,15,27)
       Total Heat Release Rate:             62.832 kW
       Radiation Loss to Boundaries:       -15.181 kW
 
       Time Step    8500   August 14, 2023  16:01:41
       Step Size:    0.404E-02 s, Total Time:      37.74 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.38E+04 on Mesh 1 at (18,17,27)
       ---------------------------------------------------------------
       Max CFL number:  0.99E+00 at (18,17,29)
       Max divergence:  0.23E+02 at (15,16,11)
       Min divergence: -0.87E+01 at (18,17,29)
       Max VN number:   0.27E+00 at (18,17,28)
       Total Heat Release Rate:             67.199 kW
       Radiation Loss to Boundaries:       -16.631 kW
 
       Time Step    8600   August 14, 2023  16:02:31
       Step Size:    0.423E-02 s, Total Time:      38.14 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.34E+04 on Mesh 1 at (15,16,34)
       ---------------------------------------------------------------
       Max CFL number:  0.99E+00 at (15,16,34)
       Max divergence:  0.19E+02 at (19,17,9)
       Min divergence: -0.63E+01 at (15,15,37)
       Max VN number:   0.25E+00 at (15,16,33)
       Total Heat Release Rate:             66.080 kW
       Radiation Loss to Boundaries:       -16.114 kW
 
       Time Step    8700   August 14, 2023  16:03:22
       Step Size:    0.439E-02 s, Total Time:      38.54 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.20E+04 on Mesh 1 at (19,18,41)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (17,18,36)
       Max divergence:  0.19E+02 at (16,18,16)
       Min divergence: -0.76E+01 at (19,15,27)
       Max VN number:   0.25E+00 at (19,18,40)
       Total Heat Release Rate:             63.279 kW
       Radiation Loss to Boundaries:       -15.724 kW
 
       Time Step    8800   August 14, 2023  16:04:19
       Step Size:    0.412E-02 s, Total Time:      38.95 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (16,17,32)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (17,17,39)
       Max divergence:  0.22E+02 at (15,17,12)
       Min divergence: -0.62E+01 at (16,17,32)
       Max VN number:   0.25E+00 at (17,18,32)
       Total Heat Release Rate:             71.438 kW
       Radiation Loss to Boundaries:       -17.766 kW
 
       Time Step    8900   August 14, 2023  16:05:13
       Step Size:    0.406E-02 s, Total Time:      39.34 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.37E+04 on Mesh 1 at (15,16,27)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (16,15,43)
       Max divergence:  0.19E+02 at (16,17,25)
       Min divergence: -0.47E+01 at (11,16,48)
       Max VN number:   0.23E+00 at (11,16,47)
       Total Heat Release Rate:             68.789 kW
       Radiation Loss to Boundaries:       -17.040 kW
 
       Time Step    9000   August 14, 2023  16:06:07
       Step Size:    0.447E-02 s, Total Time:      39.74 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.43E+04 on Mesh 1 at (19,14,32)
       ---------------------------------------------------------------
       Max CFL number:  0.96E+00 at (16,13,27)
       Max divergence:  0.18E+02 at (17,17,19)
       Min divergence: -0.14E+02 at (18,14,33)
       Max VN number:   0.31E+00 at (19,14,31)
       Total Heat Release Rate:             69.563 kW
       Radiation Loss to Boundaries:       -17.409 kW
 
       Time Step    9100   August 14, 2023  16:07:01
       Step Size:    0.442E-02 s, Total Time:      40.14 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.37E+04 on Mesh 1 at (20,18,34)
       ---------------------------------------------------------------
       Max CFL number:  0.80E+00 at (17,19,27)
       Max divergence:  0.17E+02 at (16,16,25)
       Min divergence: -0.93E+01 at (20,18,33)
       Max VN number:   0.29E+00 at (20,18,33)
       Total Heat Release Rate:             63.823 kW
       Radiation Loss to Boundaries:       -15.442 kW
 
       Time Step    9200   August 14, 2023  16:07:54
       Step Size:    0.397E-02 s, Total Time:      40.57 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.24E+04 on Mesh 1 at (16,19,29)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (17,17,27)
       Max divergence:  0.19E+02 at (17,14,8)
       Min divergence: -0.69E+01 at (16,19,28)
       Max VN number:   0.25E+00 at (16,19,28)
       Total Heat Release Rate:             63.524 kW
       Radiation Loss to Boundaries:       -15.452 kW
 
       Time Step    9300   August 14, 2023  16:08:48
       Step Size:    0.362E-02 s, Total Time:      40.96 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.26E+04 on Mesh 1 at (17,17,38)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (18,17,34)
       Max divergence:  0.21E+02 at (17,14,8)
       Min divergence: -0.67E+01 at (18,16,28)
       Max VN number:   0.24E+00 at (18,17,33)
       Total Heat Release Rate:             67.574 kW
       Radiation Loss to Boundaries:       -16.564 kW
 
       Time Step    9400   August 14, 2023  16:09:41
       Step Size:    0.393E-02 s, Total Time:      41.36 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.24E+04 on Mesh 1 at (16,16,35)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (16,16,33)
       Max divergence:  0.16E+02 at (17,14,8)
       Min divergence: -0.55E+01 at (16,16,35)
       Max VN number:   0.23E+00 at (16,16,34)
       Total Heat Release Rate:             66.575 kW
       Radiation Loss to Boundaries:       -16.430 kW
 
       Time Step    9500   August 14, 2023  16:10:39
       Step Size:    0.408E-02 s, Total Time:      41.76 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.44E+04 on Mesh 1 at (15,15,36)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (15,16,30)
       Max divergence:  0.17E+02 at (16,19,8)
       Min divergence: -0.67E+01 at (18,16,29)
       Max VN number:   0.26E+00 at (18,17,41)
       Total Heat Release Rate:             66.672 kW
       Radiation Loss to Boundaries:       -16.430 kW
 
       Time Step    9600   August 14, 2023  16:11:32
       Step Size:    0.374E-02 s, Total Time:      42.18 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.41E+04 on Mesh 1 at (16,17,27)
       ---------------------------------------------------------------
       Max CFL number:  0.94E+00 at (16,17,27)
       Max divergence:  0.18E+02 at (17,17,21)
       Min divergence: -0.55E+01 at (13,17,30)
       Max VN number:   0.21E+00 at (16,18,28)
       Total Heat Release Rate:             64.954 kW
       Radiation Loss to Boundaries:       -15.683 kW
 
       Time Step    9700   August 14, 2023  16:12:26
       Step Size:    0.452E-02 s, Total Time:      42.58 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.16E+04 on Mesh 1 at (16,16,23)
       ---------------------------------------------------------------
       Max CFL number:  0.81E+00 at (17,19,29)
       Max divergence:  0.14E+02 at (17,16,19)
       Min divergence: -0.52E+01 at (17,19,25)
       Max VN number:   0.22E+00 at (17,19,29)
       Total Heat Release Rate:             68.823 kW
       Radiation Loss to Boundaries:       -17.199 kW
 
       Time Step    9800   August 14, 2023  16:13:26
       Step Size:    0.385E-02 s, Total Time:      42.99 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.48E+04 on Mesh 1 at (17,19,34)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (18,18,27)
       Max divergence:  0.23E+02 at (16,16,16)
       Min divergence: -0.91E+01 at (17,19,35)
       Max VN number:   0.26E+00 at (17,19,34)
       Total Heat Release Rate:             70.971 kW
       Radiation Loss to Boundaries:       -17.685 kW
 
       Time Step    9900   August 14, 2023  16:14:20
       Step Size:    0.392E-02 s, Total Time:      43.38 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.20E+04 on Mesh 1 at (17,14,25)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (16,16,27)
       Max divergence:  0.22E+02 at (15,17,10)
       Min divergence: -0.10E+02 at (16,16,27)
       Max VN number:   0.24E+00 at (13,16,32)
       Total Heat Release Rate:             63.929 kW
       Radiation Loss to Boundaries:       -15.436 kW
 
       Time Step   10000   August 14, 2023  16:15:19
       Step Size:    0.452E-02 s, Total Time:      43.81 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.37E+04 on Mesh 1 at (17,16,37)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (18,16,26)
       Max divergence:  0.16E+02 at (16,14,8)
       Min divergence: -0.89E+01 at (17,17,35)
       Max VN number:   0.36E+00 at (18,15,23)
       Total Heat Release Rate:             58.324 kW
       Radiation Loss to Boundaries:       -13.876 kW
 
       Time Step   10100   August 14, 2023  16:16:13
       Step Size:    0.365E-02 s, Total Time:      44.22 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.23E+04 on Mesh 1 at (15,17,26)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (18,17,41)
       Max divergence:  0.16E+02 at (18,18,8)
       Min divergence: -0.79E+01 at (17,18,38)
       Max VN number:   0.21E+00 at (16,16,35)
       Total Heat Release Rate:             57.177 kW
       Radiation Loss to Boundaries:       -13.647 kW
 
       Time Step   10200   August 14, 2023  16:17:06
       Step Size:    0.361E-02 s, Total Time:      44.62 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.30E+04 on Mesh 1 at (17,16,30)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (17,16,28)
       Max divergence:  0.16E+02 at (19,16,8)
       Min divergence: -0.61E+01 at (17,16,27)
       Max VN number:   0.20E+00 at (17,15,29)
       Total Heat Release Rate:             62.649 kW
       Radiation Loss to Boundaries:       -15.303 kW
 
       Time Step   10300   August 14, 2023  16:18:05
       Step Size:    0.390E-02 s, Total Time:      45.03 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.26E+04 on Mesh 1 at (14,16,34)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (14,16,34)
       Max divergence:  0.16E+02 at (18,18,8)
       Min divergence: -0.10E+02 at (14,16,33)
       Max VN number:   0.24E+00 at (14,16,33)
       Total Heat Release Rate:             51.418 kW
       Radiation Loss to Boundaries:       -12.048 kW
 
       Time Step   10400   August 14, 2023  16:18:59
       Step Size:    0.347E-02 s, Total Time:      45.43 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.20E+04 on Mesh 1 at (13,18,40)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (14,16,42)
       Max divergence:  0.18E+02 at (18,16,13)
       Min divergence: -0.81E+01 at (16,18,25)
       Max VN number:   0.22E+00 at (15,20,37)
       Total Heat Release Rate:             65.043 kW
       Radiation Loss to Boundaries:       -15.668 kW
 
       Time Step   10500   August 14, 2023  16:19:53
       Step Size:    0.381E-02 s, Total Time:      45.83 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.30E+04 on Mesh 1 at (15,16,32)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (15,16,31)
       Max divergence:  0.20E+02 at (16,15,13)
       Min divergence: -0.82E+01 at (15,16,31)
       Max VN number:   0.20E+00 at (15,16,31)
       Total Heat Release Rate:             68.666 kW
       Radiation Loss to Boundaries:       -16.858 kW
 
       Time Step   10600   August 14, 2023  16:20:46
       Step Size:    0.381E-02 s, Total Time:      46.22 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.30E+04 on Mesh 1 at (17,18,34)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (17,18,35)
       Max divergence:  0.23E+02 at (19,17,8)
       Min divergence: -0.70E+01 at (16,17,33)
       Max VN number:   0.24E+00 at (17,18,35)
       Total Heat Release Rate:             63.472 kW
       Radiation Loss to Boundaries:       -15.079 kW
 
       Time Step   10700   August 14, 2023  16:21:38
       Step Size:    0.369E-02 s, Total Time:      46.60 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.27E+04 on Mesh 1 at (15,15,35)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (15,15,34)
       Max divergence:  0.16E+02 at (17,17,21)
       Min divergence: -0.90E+01 at (18,14,36)
       Max VN number:   0.25E+00 at (15,15,33)
       Total Heat Release Rate:             63.241 kW
       Radiation Loss to Boundaries:       -15.338 kW
 
       Time Step   10800   August 14, 2023  16:22:31
       Step Size:    0.352E-02 s, Total Time:      46.99 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.27E+04 on Mesh 1 at (17,18,25)
       ---------------------------------------------------------------
       Max CFL number:  0.80E+00 at (18,17,32)
       Max divergence:  0.17E+02 at (17,18,11)
       Min divergence: -0.64E+01 at (18,16,34)
       Max VN number:   0.24E+00 at (17,18,42)
       Total Heat Release Rate:             61.823 kW
       Radiation Loss to Boundaries:       -14.814 kW
 
       Time Step   10900   August 14, 2023  16:23:27
       Step Size:    0.428E-02 s, Total Time:      47.39 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.26E+04 on Mesh 1 at (15,16,41)
       ---------------------------------------------------------------
       Max CFL number:  0.82E+00 at (17,17,30)
       Max divergence:  0.25E+02 at (17,17,21)
       Min divergence: -0.88E+01 at (17,14,29)
       Max VN number:   0.29E+00 at (18,17,19)
       Total Heat Release Rate:             58.273 kW
       Radiation Loss to Boundaries:       -13.901 kW
 
       Time Step   11000   August 14, 2023  16:24:20
       Step Size:    0.459E-02 s, Total Time:      47.83 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.35E+04 on Mesh 1 at (15,15,21)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (17,17,42)
       Max divergence:  0.16E+02 at (16,18,13)
       Min divergence: -0.57E+01 at (17,17,12)
       Max VN number:   0.22E+00 at (17,19,22)
       Total Heat Release Rate:             60.875 kW
       Radiation Loss to Boundaries:       -14.788 kW
 
       Time Step   11100   August 14, 2023  16:25:13
       Step Size:    0.386E-02 s, Total Time:      48.23 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.36E+04 on Mesh 1 at (16,16,31)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (16,16,31)
       Max divergence:  0.19E+02 at (14,17,8)
       Min divergence: -0.10E+02 at (16,16,31)
       Max VN number:   0.25E+00 at (16,16,34)
       Total Heat Release Rate:             61.588 kW
       Radiation Loss to Boundaries:       -14.776 kW
 
       Time Step   11200   August 14, 2023  16:26:08
       Step Size:    0.415E-02 s, Total Time:      48.64 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (15,16,41)
       ---------------------------------------------------------------
       Max CFL number:  0.94E+00 at (16,19,40)
       Max divergence:  0.18E+02 at (17,14,8)
       Min divergence: -0.85E+01 at (15,16,40)
       Max VN number:   0.24E+00 at (16,19,39)
       Total Heat Release Rate:             58.214 kW
       Radiation Loss to Boundaries:       -13.679 kW
 
       Time Step   11300   August 14, 2023  16:26:59
       Step Size:    0.400E-02 s, Total Time:      49.04 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.30E+04 on Mesh 1 at (19,17,33)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (16,16,40)
       Max divergence:  0.18E+02 at (16,19,9)
       Min divergence: -0.73E+01 at (18,16,34)
       Max VN number:   0.20E+00 at (17,13,45)
       Total Heat Release Rate:             68.085 kW
       Radiation Loss to Boundaries:       -16.542 kW
 
       Time Step   11400   August 14, 2023  16:27:54
       Step Size:    0.384E-02 s, Total Time:      49.43 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.26E+04 on Mesh 1 at (16,17,42)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (16,17,42)
       Max divergence:  0.20E+02 at (16,15,10)
       Min divergence: -0.76E+01 at (15,14,18)
       Max VN number:   0.24E+00 at (16,17,41)
       Total Heat Release Rate:             68.277 kW
       Radiation Loss to Boundaries:       -16.733 kW
 
       Time Step   11500   August 14, 2023  16:28:48
       Step Size:    0.413E-02 s, Total Time:      49.83 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (15,19,27)
       ---------------------------------------------------------------
       Max CFL number:  0.83E+00 at (15,19,27)
       Max divergence:  0.22E+02 at (17,18,14)
       Min divergence: -0.73E+01 at (16,18,36)
       Max VN number:   0.27E+00 at (15,19,26)
       Total Heat Release Rate:             68.903 kW
       Radiation Loss to Boundaries:       -16.902 kW
 
       Time Step   11600   August 14, 2023  16:29:42
       Step Size:    0.454E-02 s, Total Time:      50.25 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.30E+04 on Mesh 1 at (13,16,37)
       ---------------------------------------------------------------
       Max CFL number:  0.91E+00 at (18,20,46)
       Max divergence:  0.23E+02 at (15,18,10)
       Min divergence: -0.82E+01 at (19,17,26)
       Max VN number:   0.27E+00 at (19,17,25)
       Total Heat Release Rate:             60.503 kW
       Radiation Loss to Boundaries:       -14.660 kW
 
       Time Step   11700   August 14, 2023  16:30:33
       Step Size:    0.423E-02 s, Total Time:      50.65 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.29E+04 on Mesh 1 at (17,16,28)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (17,20,40)
       Max divergence:  0.19E+02 at (14,17,8)
       Min divergence: -0.12E+02 at (16,20,42)
       Max VN number:   0.36E+00 at (16,20,41)
       Total Heat Release Rate:             70.675 kW
       Radiation Loss to Boundaries:       -17.538 kW
 
       Time Step   11800   August 14, 2023  16:31:26
       Step Size:    0.361E-02 s, Total Time:      51.05 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.31E+04 on Mesh 1 at (14,18,27)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (16,18,28)
       Max divergence:  0.19E+02 at (16,19,8)
       Min divergence: -0.63E+01 at (16,19,29)
       Max VN number:   0.23E+00 at (14,18,26)
       Total Heat Release Rate:             66.781 kW
       Radiation Loss to Boundaries:       -16.418 kW
 
       Time Step   11900   August 14, 2023  16:32:20
       Step Size:    0.414E-02 s, Total Time:      51.45 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.38E+04 on Mesh 1 at (15,16,18)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (19,15,31)
       Max divergence:  0.19E+02 at (18,18,9)
       Min divergence: -0.63E+01 at (16,14,37)
       Max VN number:   0.26E+00 at (19,15,31)
       Total Heat Release Rate:             70.647 kW
       Radiation Loss to Boundaries:       -17.272 kW
 
       Time Step   12000   August 14, 2023  16:33:16
       Step Size:    0.433E-02 s, Total Time:      51.87 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.34E+04 on Mesh 1 at (14,17,22)
       ---------------------------------------------------------------
       Max CFL number:  0.90E+00 at (17,16,27)
       Max divergence:  0.16E+02 at (16,14,8)
       Min divergence: -0.84E+01 at (17,16,27)
       Max VN number:   0.28E+00 at (14,17,22)
       Total Heat Release Rate:             66.417 kW
       Radiation Loss to Boundaries:       -16.337 kW
 
       Time Step   12100   August 14, 2023  16:34:09
       Step Size:    0.359E-02 s, Total Time:      52.28 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.48E+04 on Mesh 1 at (15,16,29)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (15,16,29)
       Max divergence:  0.15E+02 at (17,19,8)
       Min divergence: -0.97E+01 at (15,16,29)
       Max VN number:   0.28E+00 at (15,16,29)
       Total Heat Release Rate:             67.423 kW
       Radiation Loss to Boundaries:       -16.534 kW
 
       Time Step   12200   August 14, 2023  16:34:55
       Step Size:    0.369E-02 s, Total Time:      52.68 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.22E+04 on Mesh 1 at (17,17,32)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (19,16,42)
       Max divergence:  0.23E+02 at (16,14,8)
       Min divergence: -0.68E+01 at (17,17,31)
       Max VN number:   0.26E+00 at (19,16,41)
       Total Heat Release Rate:             74.243 kW
       Radiation Loss to Boundaries:       -18.558 kW
 
       Time Step   12300   August 14, 2023  16:35:40
       Step Size:    0.379E-02 s, Total Time:      53.06 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.28E+04 on Mesh 1 at (16,14,31)
       ---------------------------------------------------------------
       Max CFL number:  0.83E+00 at (16,14,30)
       Max divergence:  0.16E+02 at (14,16,8)
       Min divergence: -0.14E+02 at (14,14,35)
       Max VN number:   0.28E+00 at (14,14,35)
       Total Heat Release Rate:             59.175 kW
       Radiation Loss to Boundaries:       -14.051 kW
 
       Time Step   12400   August 14, 2023  16:36:26
       Step Size:    0.369E-02 s, Total Time:      53.45 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.34E+04 on Mesh 1 at (15,16,29)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (19,18,46)
       Max divergence:  0.14E+02 at (15,18,10)
       Min divergence: -0.11E+02 at (15,16,29)
       Max VN number:   0.23E+00 at (15,16,28)
       Total Heat Release Rate:             63.468 kW
       Radiation Loss to Boundaries:       -15.472 kW
 
       Time Step   12500   August 14, 2023  16:37:12
       Step Size:    0.406E-02 s, Total Time:      53.85 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.26E+04 on Mesh 1 at (14,17,24)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (17,17,44)
       Max divergence:  0.16E+02 at (17,19,8)
       Min divergence: -0.64E+01 at (15,20,31)
       Max VN number:   0.23E+00 at (20,16,43)
       Total Heat Release Rate:             67.405 kW
       Radiation Loss to Boundaries:       -16.304 kW
 
       Time Step   12600   August 14, 2023  16:37:56
       Step Size:    0.397E-02 s, Total Time:      54.26 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.25E+04 on Mesh 1 at (14,18,20)
       ---------------------------------------------------------------
       Max CFL number:  0.83E+00 at (18,17,40)
       Max divergence:  0.23E+02 at (15,17,21)
       Min divergence: -0.53E+01 at (14,16,29)
       Max VN number:   0.24E+00 at (18,18,34)
       Total Heat Release Rate:             62.469 kW
       Radiation Loss to Boundaries:       -14.746 kW
 
       Time Step   12700   August 14, 2023  16:38:44
       Step Size:    0.436E-02 s, Total Time:      54.69 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.22E+04 on Mesh 1 at (18,16,24)
       ---------------------------------------------------------------
       Max CFL number:  0.85E+00 at (19,16,34)
       Max divergence:  0.19E+02 at (14,16,8)
       Min divergence: -0.75E+01 at (16,19,24)
       Max VN number:   0.21E+00 at (21,16,30)
       Total Heat Release Rate:             67.389 kW
       Radiation Loss to Boundaries:       -16.628 kW
 
       Time Step   12800   August 14, 2023  16:39:33
       Step Size:    0.386E-02 s, Total Time:      55.08 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.33E+04 on Mesh 1 at (16,14,21)
       ---------------------------------------------------------------
       Max CFL number:  0.83E+00 at (18,20,35)
       Max divergence:  0.23E+02 at (18,16,9)
       Min divergence: -0.85E+01 at (17,21,33)
       Max VN number:   0.24E+00 at (17,21,33)
       Total Heat Release Rate:             70.495 kW
       Radiation Loss to Boundaries:       -16.849 kW
 
       Time Step   12900   August 14, 2023  16:40:20
       Step Size:    0.416E-02 s, Total Time:      55.50 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.37E+04 on Mesh 1 at (17,17,31)
       ---------------------------------------------------------------
       Max CFL number:  0.92E+00 at (17,16,29)
       Max divergence:  0.20E+02 at (19,16,9)
       Min divergence: -0.93E+01 at (16,17,30)
       Max VN number:   0.28E+00 at (17,18,22)
       Total Heat Release Rate:             67.093 kW
       Radiation Loss to Boundaries:       -16.125 kW
 
       Time Step   13000   August 14, 2023  16:41:07
       Step Size:    0.396E-02 s, Total Time:      55.89 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.32E+04 on Mesh 1 at (18,16,25)
       ---------------------------------------------------------------
       Max CFL number:  0.96E+00 at (16,19,36)
       Max divergence:  0.19E+02 at (15,17,18)
       Min divergence: -0.85E+01 at (15,21,39)
       Max VN number:   0.24E+00 at (15,18,41)
       Total Heat Release Rate:             67.342 kW
       Radiation Loss to Boundaries:       -16.249 kW
 
       Time Step   13100   August 14, 2023  16:41:55
       Step Size:    0.360E-02 s, Total Time:      56.29 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.22E+04 on Mesh 1 at (15,16,23)
       ---------------------------------------------------------------
       Max CFL number:  0.94E+00 at (15,17,43)
       Max divergence:  0.18E+02 at (19,16,8)
       Min divergence: -0.77E+01 at (18,19,27)
       Max VN number:   0.23E+00 at (17,17,41)
       Total Heat Release Rate:             66.515 kW
       Radiation Loss to Boundaries:       -16.113 kW
 
       Time Step   13200   August 14, 2023  16:42:42
       Step Size:    0.370E-02 s, Total Time:      56.66 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.28E+04 on Mesh 1 at (17,19,25)
       ---------------------------------------------------------------
       Max CFL number:  0.88E+00 at (17,16,36)
       Max divergence:  0.16E+02 at (17,15,9)
       Min divergence: -0.65E+01 at (17,19,24)
       Max VN number:   0.22E+00 at (19,14,37)
       Total Heat Release Rate:             63.282 kW
       Radiation Loss to Boundaries:       -15.319 kW
 
       Time Step   13300   August 14, 2023  16:43:31
       Step Size:    0.353E-02 s, Total Time:      57.04 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.28E+04 on Mesh 1 at (17,15,32)
       ---------------------------------------------------------------
       Max CFL number:  0.80E+00 at (15,16,36)
       Max divergence:  0.22E+02 at (19,17,9)
       Min divergence: -0.66E+01 at (17,15,31)
       Max VN number:   0.23E+00 at (15,16,36)
       Total Heat Release Rate:             74.120 kW
       Radiation Loss to Boundaries:       -18.033 kW
 
       Time Step   13400   August 14, 2023  16:44:21
       Step Size:    0.419E-02 s, Total Time:      57.45 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.33E+04 on Mesh 1 at (16,14,20)
       ---------------------------------------------------------------
       Max CFL number:  0.93E+00 at (20,16,31)
       Max divergence:  0.17E+02 at (16,14,8)
       Min divergence: -0.13E+02 at (17,15,29)
       Max VN number:   0.26E+00 at (16,14,19)
       Total Heat Release Rate:             65.981 kW
       Radiation Loss to Boundaries:       -16.137 kW
 
       Time Step   13500   August 14, 2023  16:45:06
       Step Size:    0.409E-02 s, Total Time:      57.84 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.25E+04 on Mesh 1 at (13,18,38)
       ---------------------------------------------------------------
       Max CFL number:  0.89E+00 at (14,18,34)
       Max divergence:  0.34E+02 at (16,16,19)
       Min divergence: -0.66E+01 at (15,18,26)
       Max VN number:   0.32E+00 at (16,16,20)
       Total Heat Release Rate:             74.638 kW
       Radiation Loss to Boundaries:       -18.062 kW
 
       Time Step   13600   August 14, 2023  16:45:54
       Step Size:    0.394E-02 s, Total Time:      58.25 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.39E+04 on Mesh 1 at (19,17,32)
       ---------------------------------------------------------------
       Max CFL number:  0.95E+00 at (17,15,36)
       Max divergence:  0.25E+02 at (16,18,23)
       Min divergence: -0.89E+01 at (18,18,35)
       Max VN number:   0.29E+00 at (20,14,37)
       Total Heat Release Rate:             79.919 kW
       Radiation Loss to Boundaries:       -19.554 kW
 
       Time Step   13700   August 14, 2023  16:46:40
       Step Size:    0.390E-02 s, Total Time:      58.63 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.62E+04 on Mesh 1 at (16,15,30)
       ---------------------------------------------------------------
       Max CFL number:  0.87E+00 at (17,16,20)
       Max divergence:  0.22E+02 at (15,16,15)
       Min divergence: -0.26E+02 at (16,15,30)
       Max VN number:   0.41E+00 at (16,15,29)
       Total Heat Release Rate:             80.019 kW
       Radiation Loss to Boundaries:       -20.079 kW
 
       Time Step   13800   August 14, 2023  16:47:27
       Step Size:    0.408E-02 s, Total Time:      59.01 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.24E+04 on Mesh 1 at (18,14,38)
       ---------------------------------------------------------------
       Max CFL number:  0.84E+00 at (18,14,38)
       Max divergence:  0.22E+02 at (16,17,14)
       Min divergence: -0.63E+01 at (17,15,27)
       Max VN number:   0.23E+00 at (19,17,36)
       Total Heat Release Rate:             70.485 kW
       Radiation Loss to Boundaries:       -17.604 kW
 
       Time Step   13900   August 14, 2023  16:48:12
       Step Size:    0.391E-02 s, Total Time:      59.42 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.28E+04 on Mesh 1 at (16,15,28)
       ---------------------------------------------------------------
       Max CFL number:  0.81E+00 at (15,17,34)
       Max divergence:  0.18E+02 at (16,15,12)
       Min divergence: -0.92E+01 at (15,17,35)
       Max VN number:   0.25E+00 at (15,20,41)
       Total Heat Release Rate:             58.440 kW
       Radiation Loss to Boundaries:       -14.305 kW
 
       Time Step   14000   August 14, 2023  16:49:00
       Step Size:    0.402E-02 s, Total Time:      59.80 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.33E+04 on Mesh 1 at (18,17,20)
       ---------------------------------------------------------------
       Max CFL number:  0.86E+00 at (18,14,38)
       Max divergence:  0.26E+02 at (14,17,8)
       Min divergence: -0.79E+01 at (14,17,27)
       Max VN number:   0.26E+00 at (18,15,40)
       Total Heat Release Rate:             60.564 kW
       Radiation Loss to Boundaries:       -14.635 kW
 
       Time Step   14052   August 14, 2023  16:49:25
       Step Size:    0.129E-02 s, Total Time:      60.00 s
       Pressure Iterations: 1
       Maximum Velocity Error:  0.00E+00 on Mesh 1 at (0,0,0)
       Maximum Pressure Error:  0.34E+04 on Mesh 1 at (16,15,14)
       ---------------------------------------------------------------
       Max CFL number:  0.33E+00 at (16,16,36)
       Max divergence:  0.18E+02 at (16,18,11)
       Min divergence: -0.11E+02 at (18,19,42)
       Max VN number:   0.89E-01 at (18,19,42)
       Total Heat Release Rate:             64.906 kW
       Radiation Loss to Boundaries:       -15.529 kW
 


 Time Stepping Wall Clock Time (s):     7142.103
 Total Elapsed Wall Clock Time (s):     7164.299

STOP: FDS completed successfully (CHID: NIST_Ethanol_GEOM_Predicted_4cm_cat)
