
 Fire Dynamics Simulator

 Current Date     : August 18, 2023  10:49:02
 Revision         : FDS-6.8.0-564-g879930a-master
 Revision Date    : Wed Aug 16 13:01:02 2023 -0400
 Compiler         : ifort version 2021.7.1
 Compilation Date : Aug 16, 2023 16:23:58

 MPI Enabled;    Number of MPI Processes:      96
 OpenMP Disabled

 MPI version: 3.1
 MPI library version: Intel(R) MPI Library 2021.7 for Linux* OS


 Job TITLE        : (Concatenated) NIST Methane Fire, 37 cm diameter burner, 1 cm resolution
 Job ID string    : NIST_Methane_GEOM_Prescribed_1cm_cat


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)           60.0
   Background Pressure (Pa)     101325.00
   Ambient Temperature (C)          16.00

   3D Cartesian
   LES Calculation
   Eddy Viscosity Model:  Deardorff (C_DEARDORFF = 0.10)
   Surface INERT Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface PAN Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface POOL Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Turbulent Prandtl Number:         0.50
   Turbulent Schmidt Number:         0.50


 Pressure solver information

   Solver:                          ULMAT
   Velocity tolerance (m/s):    5.000E-03
   Press eqn res tol (1/s^2):   2.000E+05
   Max pressure iterations:            10


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       METHANE   INTERMED  PRODUCTS
   NITROGEN              0.764811  0.000000  0.683390  0.722828
   OXYGEN                0.231707  0.000000  0.000000  0.000000
   CARBON DIOXIDE        0.000593  0.000000  0.000530  0.151153
   WATER VAPOR           0.002889  0.000000  0.122133  0.126020
   CARBON MONOXIDE       0.000000  0.000000  0.176585  0.000000
   SOOT                  0.000000  0.000000  0.003985  0.000000
   HYDROGEN              0.000000  0.000000  0.013378  0.000000
   HYDROGEN CYANIDE      0.000000  0.000000  0.000000  0.000000
   METHANE               0.000000  1.000000  0.000000  0.000000


 Primitive Species Information

   NITROGEN
   Gas Species
   Molecular Weight (g/mol)                28.01340
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg)  0.000E+00

   OXYGEN
   Gas Species
   Molecular Weight (g/mol)                31.99880
   Ambient Density (kg/m^3)                1.349
           Enthalpy of Formation (J/kg)  0.000E+00

   CARBON DIOXIDE
   Gas Species
   Molecular Weight (g/mol)                44.00950
   Ambient Density (kg/m^3)                1.855
           Enthalpy of Formation (J/kg) -8.941E+06

   WATER VAPOR
   Gas Species
   Molecular Weight (g/mol)                18.01528
   Ambient Density (kg/m^3)                0.759
           Enthalpy of Formation (J/kg) -1.342E+07

   CARBON MONOXIDE
   Gas Species
   Molecular Weight (g/mol)                28.01010
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg) -3.946E+06

   SOOT
   Gas Species
   Molecular Weight (g/mol)                12.01070
   Ambient Density (kg/m^3)                0.506
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN
   Gas Species
   Molecular Weight (g/mol)                 2.01588
   Ambient Density (kg/m^3)                0.085
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN CYANIDE
   Gas Species
   Molecular Weight (g/mol)                27.02534
   Ambient Density (kg/m^3)                1.139
           Enthalpy of Formation (J/kg)  4.924E+06

   METHANE
   Gas Species
   Molecular Weight (g/mol)                16.04246
   Ambient Density (kg/m^3)                0.676
           Enthalpy of Formation (J/kg) -4.650E+06


 Tracked (Lumped) Species Information

   AIR
   Molecular Weight (g/mol)            28.80470
   Ambient Density (kg/m^3)            1.214
   Initial Mass Fraction               1.000
   Enthalpy of Formation (J/kg)     -4.408E+04

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.648113E-01      7.864151E-01
   OXYGEN                         2.317067E-01      2.085779E-01
   CARBON DIOXIDE                 5.932813E-04      3.883091E-04
   WATER VAPOR                    2.888634E-03      4.618647E-03
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.780E-05
                                  500 K:  2.616E-05
                                 1000 K:  4.127E-05
                                 1500 K:  5.372E-05
                                 2000 K:  6.475E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.532E-02
                                  500 K:  3.815E-02
                                 1000 K:  6.680E-02
                                 1500 K:  9.232E-02
                                 2000 K:  1.150E-01
        Enthalpy (J/kg) Ambient,  289 K: -5.320E+04
                                  500 K:  1.626E+05
                                 1000 K:  7.109E+05
                                 1500 K:  1.307E+06
                                 2000 K:  1.930E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.013E+03
                                  500 K:  1.039E+03
                                 1000 K:  1.153E+03
                                 1500 K:  1.224E+03
                                 2000 K:  1.265E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.943E-05
                                  500 K:  4.957E-05
                                 1000 K:  1.578E-04
                                 1500 K:  3.091E-04
                                 2000 K:  4.977E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -5.722E+01
                                  500 K: -9.997E+01
                                 1000 K: -2.109E+02
                                 1500 K: -3.305E+02
                                 2000 K: -4.560E+02

   METHANE
   Molecular Weight (g/mol)            16.04246
   Ambient Density (kg/m^3)            0.676
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -4.650E+06

   Sub Species                    Mass Fraction     Mole Fraction
   METHANE                        1.000000E+00      1.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.084E-05
                                  500 K:  1.677E-05
                                 1000 K:  2.728E-05
                                 1500 K:  3.559E-05
                                 2000 K:  4.290E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  3.412E-02
                                  500 K:  6.958E-02
                                 1000 K:  1.790E-01
                                 1500 K:  2.880E-01
                                 2000 K:  3.876E-01
        Enthalpy (J/kg) Ambient,  289 K: -4.670E+06
                                  500 K: -4.137E+06
                                 1000 K: -2.239E+06
                                 1500 K:  3.482E+05
                                 2000 K:  3.357E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  2.204E+03
                                  500 K:  2.904E+03
                                 1000 K:  4.593E+03
                                 1500 K:  5.664E+03
                                 2000 K:  6.323E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  2.095E-05
                                  500 K:  5.438E-05
                                 1000 K:  1.750E-04
                                 1500 K:  3.433E-04
                                 2000 K:  5.530E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.285E+02
                                  500 K: -1.700E+02
                                 1000 K: -2.842E+02
                                 1500 K: -4.170E+02
                                 2000 K: -5.650E+02

   INTERMEDIATE PRODUCTS
   Molecular Weight (g/mol)            22.49274
   Ambient Density (kg/m^3)            0.948
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -2.341E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       6.833897E-01      5.487126E-01
   CARBON DIOXIDE                 5.301207E-04      2.709385E-04
   WATER VAPOR                    1.221327E-01      1.524872E-01
   CARBON MONOXIDE                1.765846E-01      1.418014E-01
   SOOT                           3.985225E-03      7.463230E-03
   HYDROGEN                       1.337763E-02      1.492646E-01
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.581E-05
                                  500 K:  2.348E-05
                                 1000 K:  3.809E-05
                                 1500 K:  5.033E-05
                                 2000 K:  6.115E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  3.136E-02
                                  500 K:  4.741E-02
                                 1000 K:  8.431E-02
                                 1500 K:  1.202E-01
                                 2000 K:  1.533E-01
        Enthalpy (J/kg) Ambient,  289 K: -2.353E+06
                                  500 K: -2.073E+06
                                 1000 K: -1.363E+06
                                 1500 K: -5.832E+05
                                 2000 K:  2.456E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.316E+03
                                  500 K:  1.348E+03
                                 1000 K:  1.495E+03
                                 1500 K:  1.616E+03
                                 2000 K:  1.693E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  2.729E-05
                                  500 K:  7.026E-05
                                 1000 K:  2.253E-04
                                 1500 K:  4.424E-04
                                 2000 K:  7.131E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.044E+02
                                  500 K: -1.463E+02
                                 1000 K: -2.555E+02
                                 1500 K: -3.734E+02
                                 2000 K: -4.974E+02

   PRODUCTS
   Molecular Weight (g/mol)            27.59944
   Ambient Density (kg/m^3)            1.163
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -3.043E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.228276E-01      7.121461E-01
   CARBON DIOXIDE                 1.511527E-01      9.479156E-02
   WATER VAPOR                    1.260197E-01      1.930623E-01
   CARBON MONOXIDE                0.000000E+00      0.000000E+00
   SOOT                           0.000000E+00      0.000000E+00
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.584E-05
                                  500 K:  2.375E-05
                                 1000 K:  3.887E-05
                                 1500 K:  5.148E-05
                                 2000 K:  6.259E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.323E-02
                                  500 K:  3.624E-02
                                 1000 K:  6.755E-02
                                 1500 K:  9.743E-02
                                 2000 K:  1.244E-01
        Enthalpy (J/kg) Ambient,  289 K: -3.053E+06
                                  500 K: -2.814E+06
                                 1000 K: -2.193E+06
                                 1500 K: -1.503E+06
                                 2000 K: -7.697E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.112E+03
                                  500 K:  1.163E+03
                                 1000 K:  1.319E+03
                                 1500 K:  1.431E+03
                                 2000 K:  1.497E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.915E-05
                                  500 K:  4.997E-05
                                 1000 K:  1.618E-04
                                 1500 K:  3.183E-04
                                 2000 K:  5.135E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.462E+02
                                  500 K: -1.890E+02
                                 1000 K: -3.011E+02
                                 1500 K: -4.227E+02
                                 2000 K: -5.510E+02


 Gas Phase Reaction Information

   Reaction 1

      Priority:                                                               1

      Fuel                                           Heat of Combustion (kJ/kg)
      METHANE                                                        16969.6191
      2-step reaction,  Total Heat of Combustion                     50027.3649

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      OXYGEN                                                          -0.975000
      WATER VAPOR                                                      1.000000
      CARBON MONOXIDE                                                  0.950000
      SOOT                                                             0.050000
      HYDROGEN                                                         1.000000
      METHANE                                                         -1.000000

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -4.674512    -8.393221
      METHANE                                            -1.000000    -1.000000
      INTERMEDIATE PRODUCTS                               6.699512     9.393221

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Extinction Model:  EXTINCTION 2
      Auto-Ignition Temperature (C):            -273.1
      Critical Flame Temperature (C):           1507.0

      Prescribed Radiative Fraction:             0.220

   Reaction 2

      Priority:                                                               2

      Fuel                                           Heat of Combustion (kJ/kg)
      INTERMEDIATE PRODUCTS                                           3519.3194

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      OXYGEN                                                          -0.152996
      CARBON DIOXIDE                                                   0.149265
      WATER VAPOR                                                      0.149265
      CARBON MONOXIDE                                                 -0.141801
      SOOT                                                            -0.007463
      HYDROGEN                                                        -0.149265

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -0.733521    -0.939363
      INTERMEDIATE PRODUCTS                              -1.000000    -1.000000
      PRODUCTS                                            1.580524     1.939363

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Prescribed Radiative Fraction:             0.220


 Material Information

   1 STEEL
     Emissivity:                                  0.800
     Density (kg/m3):                            7800.0
     Specific Heat (kJ/kg/K) Ambient,  289 K:  4.650E-01
                                       350 K:  4.650E-01
                                       500 K:  4.650E-01
                                       800 K:  4.650E-01
     Therm. Cond. (W/m/K) Ambient,     289 K:  5.400E+01
                                       350 K:  5.400E+01
                                       500 K:  5.400E+01
                                       800 K:  5.400E+01
     Enthalpy (kJ/kg) Ambient,         289 K:  1.344E+02
                                       350 K:  1.628E+02
                                       500 K:  2.325E+02
                                       800 K:  3.720E+02


 Surface Conditions

   0 INERT (DEFAULT)

   1 PAN
     Material List
          1  STEEL
     Layer  1
        Thickness   (m):  0.00300
        Density (kg/m3):  7800.00
        STEEL, Mass fraction:    1.00
     Reaction products considered from the first  0.50 layers.
     Total surface density    23.400 kg/m2
     Solid Phase Node, Layer, Coordinates(m):
                    0      1       0.0000000
                    1      1       0.0030000
     Exposed Backing

   2 POOL
     METHANE Mass Flux (kg/s/m2)   6.400E-03

   3 OPEN
     Passive Vent to Atmosphere

   4 MIRROR
     Symmetry Plane

   5 INTERPOLATED

   6 PERIODIC

   7 HVAC

   8 MASSLESS TRACER

   9 DROPLET

  10 MASSLESS TARGET

  11 PERIODIC FLOW ONLY


 Lagrangian Particle Classes


 PROPerty Information

   1 TC
     Smokeview ID                sensor


 Cut-off Density and Temperature

    Minimum Temperature:  -259.1 C
    Maximum Temperature:  2726.8 C
    Minimum Density:  1.214E-01 kg/m3
    Maximum Density:  5.015E+01 kg/m3


 Device Information

   1 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   2 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   3 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   4 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   5 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   6 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   7 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   8 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   9 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  10 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  11 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  12 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  13 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  14 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  15 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  16 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  17 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  18 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  19 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  20 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  21 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  22 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  23 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  24 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  25 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  26 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  27 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  28 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  29 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  30 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  31 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  32 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  33 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  34 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  35 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  36 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  37 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  38 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  39 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  40 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  41 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  42 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  43 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  44 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  45 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  46 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  47 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  48 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  49 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  50 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  51 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
  52 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  53 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  54 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  55 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  56 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  57 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  58 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  59 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  60 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  61 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  62 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  63 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  64 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  65 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  66 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  67 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  68 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  69 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  70 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  71 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  72 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  73 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  74 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  75 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  76 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  77 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  78 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  79 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  80 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  81 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  82 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  83 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  84 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  85 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  86 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  87 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  88 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  89 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  90 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  91 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  92 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  93 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  94 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  95 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  96 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  97 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  98 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  99 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 100 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 101 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 102 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 103 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 104 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 105 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 106 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 107 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 108 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 109 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 110 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 111 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 112 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 113 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 114 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 115 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 116 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 117 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 118 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 119 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 120 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 121 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 122 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 123 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 124 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 125 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 126 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 127 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 128 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 129 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 130 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 131 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 132 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 133 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 134 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 135 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 136 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 137 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 138 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 139 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 140 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 141 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 142 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 143 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 144 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 145 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 146 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 147 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 148 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 149 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 150 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 151 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 152 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 153 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 154 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 155 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 156 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 157 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 158 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 159 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 160 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 161 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 162 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 163 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 164 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 165 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 166 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 167 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 168 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 169 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 170 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 171 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 172 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 173 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 174 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 175 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 176 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 177 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 178 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 179 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 180 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 181 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 182 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 183 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 184 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 185 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 186 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 187 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 188 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 189 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 190 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 191 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 192 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 193 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 194 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 195 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 196 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 197 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 198 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 199 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 200 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 201 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RMS
 202 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RMS
 203 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RMS
 204 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RMS
 205 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RMS
 206 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RMS
 207 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RMS
 208 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RMS
 209 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RMS
 210 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RMS
 211 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RMS
 212 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RMS
 213 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RMS
 214 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RMS
 215 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RMS
 216 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RMS
 217 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RMS
 218 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RMS
 219 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RMS
 220 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RMS
 221 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RMS
 222 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RMS
 223 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RMS
 224 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RMS
 225 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RMS
 226 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RMS
 227 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RMS
 228 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RMS
 229 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RMS
 230 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RMS
 231 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RMS
 232 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RMS
 233 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RMS
 234 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RMS
 235 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RMS
 236 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RMS
 237 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RMS
 238 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RMS
 239 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RMS
 240 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RMS
 241 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RMS
 242 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RMS
 243 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RMS
 244 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RMS
 245 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RMS
 246 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RMS
 247 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RMS
 248 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RMS
 249 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RMS
 250 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RMS
 251 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RMS
 252 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RMS
 253 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RMS
 254 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RMS
 255 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RMS
 256 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RMS
 257 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RMS
 258 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RMS
 259 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RMS
 260 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RMS
 261 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RMS
 262 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RMS
 263 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RMS
 264 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RMS
 265 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RMS
 266 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RMS
 267 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RMS
 268 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RMS
 269 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RMS
 270 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RMS
 271 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RMS
 272 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RMS
 273 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RMS
 274 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RMS
 275 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RMS
 276 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RMS
 277 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RMS
 278 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RMS
 279 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RMS
 280 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RMS
 281 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RMS
 282 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RMS
 283 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RMS
 284 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RMS
 285 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RMS
 286 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RMS
 287 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RMS
 288 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RMS
 289 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RMS
 290 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RMS
 291 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RMS
 292 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RMS
 293 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RMS
 294 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RMS
 295 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RMS
 296 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RMS
 297 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RMS
 298 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RMS
 299 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RMS
 300 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RMS
 301 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 302 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 303 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 304 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 305 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 306 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 307 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 308 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 309 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 310 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 311 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 312 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 313 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 314 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 315 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 316 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 317 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 318 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 319 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 320 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 321 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 322 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 323 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 324 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 325 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 326 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 327 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 328 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 329 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 330 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 331 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 332 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 333 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 334 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 335 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 336 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 337 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 338 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 339 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 340 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 341 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 342 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 343 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 344 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 345 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 346 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 347 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 348 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 349 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 350 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 351 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 352 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 353 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 354 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 355 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 356 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 357 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 358 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 359 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 360 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 361 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 362 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 363 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 364 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 365 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 366 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 367 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 368 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 369 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 370 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 371 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 372 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 373 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 374 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 375 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 376 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 377 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 378 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 379 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 380 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 381 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 382 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 383 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 384 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 385 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 386 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 387 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 388 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 389 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 390 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 391 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 392 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 393 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 394 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 395 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 396 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 397 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 398 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 399 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 400 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 401 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 402 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 403 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 404 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 405 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 406 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 407 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 408 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 409 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 410 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 411 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 412 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 413 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 414 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 415 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 416 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 417 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 418 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 419 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 420 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 421 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 422 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 423 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 424 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 425 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 426 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 427 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 428 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 429 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 430 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 431 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 432 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 433 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 434 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 435 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 436 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 437 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 438 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 439 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 440 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 441 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 442 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 443 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 444 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 445 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 446 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 447 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 448 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 449 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 450 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 451 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 452 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 453 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 454 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 455 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 456 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 457 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 458 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 459 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 460 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 461 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 462 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 463 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 464 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 465 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 466 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 467 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 468 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 469 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 470 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 471 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 472 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 473 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 474 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 475 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 476 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 477 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 478 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 479 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 480 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 481 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 482 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 483 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 484 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 485 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 486 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 487 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 488 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 489 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 490 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 491 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 492 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 493 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 494 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 495 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 496 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 497 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 498 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 499 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 500 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: METHANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 501 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 502 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 503 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 504 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 505 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 506 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 507 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 508 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 509 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 510 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 511 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 512 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 513 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 514 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 515 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 516 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 517 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 518 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 519 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 520 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 521 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 522 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 523 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 524 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 525 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 526 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 527 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 528 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 529 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 530 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 531 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 532 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 533 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 534 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 535 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 536 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 537 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 538 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 539 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 540 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 541 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 542 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 543 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 544 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 545 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 546 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 547 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 548 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 549 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 550 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 551 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 552 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 553 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 554 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 555 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 556 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 557 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 558 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 559 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 560 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 561 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 562 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 563 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 564 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 565 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 566 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 567 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 568 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 569 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 570 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 571 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 572 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 573 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 574 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 575 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 576 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 577 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 578 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 579 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 580 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 581 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 582 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 583 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 584 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 585 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 586 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 587 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 588 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 589 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 590 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 591 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 592 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 593 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 594 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 595 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 596 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 597 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 598 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 599 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 600 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 601 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 602 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 603 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 604 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 605 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 606 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 607 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 608 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 609 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 610 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 611 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 612 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 613 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 614 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 615 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 616 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 617 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 618 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 619 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 620 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 621 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 622 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 623 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 624 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 625 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 626 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 627 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 628 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 629 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 630 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 631 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 632 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 633 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 634 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 635 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 636 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 637 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 638 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 639 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 640 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 641 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 642 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 643 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 644 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 645 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 646 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 647 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 648 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 649 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 650 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 651 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 652 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 653 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 654 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 655 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 656 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 657 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 658 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 659 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 660 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 661 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 662 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 663 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 664 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 665 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 666 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 667 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 668 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 669 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 670 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 671 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 672 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 673 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 674 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 675 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 676 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 677 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 678 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 679 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 680 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 681 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 682 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 683 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 684 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 685 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 686 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 687 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 688 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 689 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 690 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 691 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 692 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 693 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 694 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 695 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 696 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 697 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 698 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 699 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 700 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 701 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 702 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 703 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 704 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 705 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 706 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 707 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 708 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 709 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 710 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 711 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 712 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 713 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 714 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 715 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 716 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 717 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 718 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 719 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 720 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 721 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 722 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 723 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 724 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 725 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 726 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 727 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 728 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 729 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 730 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 731 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 732 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 733 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 734 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 735 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 736 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 737 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 738 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 739 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 740 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 741 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 742 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 743 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 744 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 745 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 746 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 747 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 748 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 749 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 750 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 751 ID: w
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.510000E-01
     TEMPORAL STATISTIC: TIME AVERAGE


 Radiation Model Information

   Number of control angles   24
   Time step increment         1
   Angle increment             1
   Theta band N_phi   Solid angle
     1:        4     0.460
     2:        8     0.555
     3:        8     0.555
     4:        4     0.460
   Using gray gas absorption.
   Mean beam length  1.000E-01 m
 
 

 Run Time Diagnostics

 Time Step:      1, Simulation Time:     0.012 s, Step Size: 0.01152 s, Pressure Iterations: 1
 Time Step:      2, Simulation Time:     0.023 s, Step Size: 0.01152 s, Pressure Iterations: 4
 Time Step:      3, Simulation Time:     0.035 s, Step Size: 0.01152 s, Pressure Iterations: 10
 Time Step:      4, Simulation Time:     0.046 s, Step Size: 0.01152 s, Pressure Iterations: 9
 Time Step:      5, Simulation Time:     0.058 s, Step Size: 0.01152 s, Pressure Iterations: 3
 Time Step:      6, Simulation Time:     0.069 s, Step Size: 0.01152 s, Pressure Iterations: 5
 Time Step:      7, Simulation Time:     0.081 s, Step Size: 0.01152 s, Pressure Iterations: 3
 Time Step:      8, Simulation Time:     0.092 s, Step Size: 0.01152 s, Pressure Iterations: 4
 Time Step:      9, Simulation Time:      0.10 s, Step Size: 0.01152 s, Pressure Iterations: 3
 Time Step:     10, Simulation Time:      0.12 s, Step Size: 0.01152 s, Pressure Iterations: 2
 Time Step:     20, Simulation Time:      0.23 s, Step Size: 0.01152 s, Pressure Iterations: 3
 Time Step:     30, Simulation Time:      0.34 s, Step Size: 0.01031 s, Pressure Iterations: 10
 Time Step:     40, Simulation Time:      0.44 s, Step Size: 0.00727 s, Pressure Iterations: 7
 Time Step:     50, Simulation Time:      0.49 s, Step Size: 0.00414 s, Pressure Iterations: 6
 Time Step:     60, Simulation Time:      0.53 s, Step Size: 0.00364 s, Pressure Iterations: 8
 Time Step:     70, Simulation Time:      0.57 s, Step Size: 0.00364 s, Pressure Iterations: 10
 Time Step:     80, Simulation Time:      0.60 s, Step Size: 0.00287 s, Pressure Iterations: 8
 Time Step:     90, Simulation Time:      0.63 s, Step Size: 0.00287 s, Pressure Iterations: 8
 Time Step:    100, Simulation Time:      0.66 s, Step Size: 0.00255 s, Pressure Iterations: 10
 Time Step:    200, Simulation Time:      0.86 s, Step Size: 0.00152 s, Pressure Iterations: 6
 Time Step:    300, Simulation Time:      1.00 s, Step Size: 0.00109 s, Pressure Iterations: 10
 Time Step:    400, Simulation Time:      1.10 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:    500, Simulation Time:      1.19 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:    600, Simulation Time:      1.28 s, Step Size: 0.00095 s, Pressure Iterations: 10
 Time Step:    700, Simulation Time:      1.37 s, Step Size: 0.00073 s, Pressure Iterations: 10
 Time Step:    800, Simulation Time:      1.43 s, Step Size: 0.00063 s, Pressure Iterations: 10
 Time Step:    900, Simulation Time:      1.50 s, Step Size: 0.00069 s, Pressure Iterations: 10
 Time Step:   1000, Simulation Time:      1.57 s, Step Size: 0.00062 s, Pressure Iterations: 8
 Time Step:   1100, Simulation Time:      1.64 s, Step Size: 0.00076 s, Pressure Iterations: 8
 Time Step:   1200, Simulation Time:      1.71 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:   1300, Simulation Time:      1.78 s, Step Size: 0.00073 s, Pressure Iterations: 8
 Time Step:   1400, Simulation Time:      1.85 s, Step Size: 0.00064 s, Pressure Iterations: 7
 Time Step:   1500, Simulation Time:      1.92 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:   1600, Simulation Time:      1.99 s, Step Size: 0.00072 s, Pressure Iterations: 9
 Time Step:   1700, Simulation Time:      2.06 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:   1800, Simulation Time:      2.13 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:   1900, Simulation Time:      2.21 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:   2000, Simulation Time:      2.27 s, Step Size: 0.00058 s, Pressure Iterations: 7
 Time Step:   2100, Simulation Time:      2.34 s, Step Size: 0.00070 s, Pressure Iterations: 10
 Time Step:   2200, Simulation Time:      2.41 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:   2300, Simulation Time:      2.50 s, Step Size: 0.00093 s, Pressure Iterations: 9
 Time Step:   2400, Simulation Time:      2.59 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:   2500, Simulation Time:      2.67 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:   2600, Simulation Time:      2.75 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:   2700, Simulation Time:      2.83 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:   2800, Simulation Time:      2.93 s, Step Size: 0.00087 s, Pressure Iterations: 9
 Time Step:   2900, Simulation Time:      3.01 s, Step Size: 0.00077 s, Pressure Iterations: 9
 Time Step:   3000, Simulation Time:      3.09 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:   3100, Simulation Time:      3.18 s, Step Size: 0.00082 s, Pressure Iterations: 9
 Time Step:   3200, Simulation Time:      3.27 s, Step Size: 0.00100 s, Pressure Iterations: 8
 Time Step:   3300, Simulation Time:      3.36 s, Step Size: 0.00079 s, Pressure Iterations: 8
 Time Step:   3400, Simulation Time:      3.44 s, Step Size: 0.00071 s, Pressure Iterations: 8
 Time Step:   3500, Simulation Time:      3.52 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:   3600, Simulation Time:      3.60 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:   3700, Simulation Time:      3.70 s, Step Size: 0.00095 s, Pressure Iterations: 8
 Time Step:   3800, Simulation Time:      3.78 s, Step Size: 0.00073 s, Pressure Iterations: 6
 Time Step:   3900, Simulation Time:      3.86 s, Step Size: 0.00080 s, Pressure Iterations: 9
 Time Step:   4000, Simulation Time:      3.94 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:   4100, Simulation Time:      4.03 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:   4200, Simulation Time:      4.11 s, Step Size: 0.00071 s, Pressure Iterations: 7
 Time Step:   4300, Simulation Time:      4.19 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:   4400, Simulation Time:      4.27 s, Step Size: 0.00094 s, Pressure Iterations: 9
 Time Step:   4500, Simulation Time:      4.37 s, Step Size: 0.00094 s, Pressure Iterations: 8
 Time Step:   4600, Simulation Time:      4.45 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:   4700, Simulation Time:      4.53 s, Step Size: 0.00073 s, Pressure Iterations: 10
 Time Step:   4800, Simulation Time:      4.60 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:   4900, Simulation Time:      4.69 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:   5000, Simulation Time:      4.77 s, Step Size: 0.00069 s, Pressure Iterations: 6
 Time Step:   5100, Simulation Time:      4.84 s, Step Size: 0.00083 s, Pressure Iterations: 9
 Time Step:   5200, Simulation Time:      4.94 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:   5300, Simulation Time:      5.03 s, Step Size: 0.00099 s, Pressure Iterations: 9
 Time Step:   5400, Simulation Time:      5.12 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:   5500, Simulation Time:      5.19 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:   5600, Simulation Time:      5.27 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:   5700, Simulation Time:      5.36 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:   5800, Simulation Time:      5.45 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:   5900, Simulation Time:      5.53 s, Step Size: 0.00071 s, Pressure Iterations: 7
 Time Step:   6000, Simulation Time:      5.60 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:   6100, Simulation Time:      5.68 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:   6200, Simulation Time:      5.77 s, Step Size: 0.00094 s, Pressure Iterations: 9
 Time Step:   6300, Simulation Time:      5.86 s, Step Size: 0.00084 s, Pressure Iterations: 7
 Time Step:   6400, Simulation Time:      5.94 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:   6500, Simulation Time:      6.02 s, Step Size: 0.00082 s, Pressure Iterations: 8
 Time Step:   6600, Simulation Time:      6.11 s, Step Size: 0.00090 s, Pressure Iterations: 9
 Time Step:   6700, Simulation Time:      6.19 s, Step Size: 0.00077 s, Pressure Iterations: 10
 Time Step:   6800, Simulation Time:      6.26 s, Step Size: 0.00066 s, Pressure Iterations: 6
 Time Step:   6900, Simulation Time:      6.34 s, Step Size: 0.00080 s, Pressure Iterations: 9
 Time Step:   7000, Simulation Time:      6.42 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:   7100, Simulation Time:      6.50 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:   7200, Simulation Time:      6.58 s, Step Size: 0.00078 s, Pressure Iterations: 9
 Time Step:   7300, Simulation Time:      6.65 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:   7400, Simulation Time:      6.73 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:   7500, Simulation Time:      6.82 s, Step Size: 0.00089 s, Pressure Iterations: 9
 Time Step:   7600, Simulation Time:      6.92 s, Step Size: 0.00098 s, Pressure Iterations: 9
 Time Step:   7700, Simulation Time:      7.01 s, Step Size: 0.00079 s, Pressure Iterations: 8
 Time Step:   7800, Simulation Time:      7.09 s, Step Size: 0.00087 s, Pressure Iterations: 9
 Time Step:   7900, Simulation Time:      7.17 s, Step Size: 0.00077 s, Pressure Iterations: 9
 Time Step:   8000, Simulation Time:      7.25 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:   8100, Simulation Time:      7.33 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:   8200, Simulation Time:      7.41 s, Step Size: 0.00079 s, Pressure Iterations: 8
 Time Step:   8300, Simulation Time:      7.48 s, Step Size: 0.00063 s, Pressure Iterations: 8
 Time Step:   8400, Simulation Time:      7.56 s, Step Size: 0.00084 s, Pressure Iterations: 9
 Time Step:   8500, Simulation Time:      7.65 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:   8600, Simulation Time:      7.73 s, Step Size: 0.00081 s, Pressure Iterations: 7
 Time Step:   8700, Simulation Time:      7.82 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:   8800, Simulation Time:      7.90 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:   8900, Simulation Time:      7.99 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:   9000, Simulation Time:      8.07 s, Step Size: 0.00072 s, Pressure Iterations: 7
 Time Step:   9100, Simulation Time:      8.14 s, Step Size: 0.00075 s, Pressure Iterations: 10
 Time Step:   9200, Simulation Time:      8.22 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:   9300, Simulation Time:      8.31 s, Step Size: 0.00091 s, Pressure Iterations: 8
 Time Step:   9400, Simulation Time:      8.39 s, Step Size: 0.00072 s, Pressure Iterations: 8
 Time Step:   9500, Simulation Time:      8.46 s, Step Size: 0.00072 s, Pressure Iterations: 8
 Time Step:   9600, Simulation Time:      8.53 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:   9700, Simulation Time:      8.61 s, Step Size: 0.00070 s, Pressure Iterations: 10
 Time Step:   9800, Simulation Time:      8.69 s, Step Size: 0.00093 s, Pressure Iterations: 10
 Time Step:   9900, Simulation Time:      8.78 s, Step Size: 0.00082 s, Pressure Iterations: 8
 Time Step:  10000, Simulation Time:      8.86 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  10100, Simulation Time:      8.95 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  10200, Simulation Time:      9.04 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  10300, Simulation Time:      9.13 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  10400, Simulation Time:      9.20 s, Step Size: 0.00071 s, Pressure Iterations: 10
 Time Step:  10500, Simulation Time:      9.27 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  10600, Simulation Time:      9.36 s, Step Size: 0.00093 s, Pressure Iterations: 8
 Time Step:  10700, Simulation Time:      9.45 s, Step Size: 0.00090 s, Pressure Iterations: 8
 Time Step:  10800, Simulation Time:      9.54 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  10900, Simulation Time:      9.61 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  11000, Simulation Time:      9.69 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:  11100, Simulation Time:      9.78 s, Step Size: 0.00092 s, Pressure Iterations: 7
 Time Step:  11200, Simulation Time:      9.87 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  11300, Simulation Time:      9.94 s, Step Size: 0.00069 s, Pressure Iterations: 8
 Time Step:  11400, Simulation Time:     10.01 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  11500, Simulation Time:     10.09 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:  11600, Simulation Time:     10.17 s, Step Size: 0.00067 s, Pressure Iterations: 7
 Time Step:  11700, Simulation Time:     10.24 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:  11800, Simulation Time:     10.31 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  11900, Simulation Time:     10.40 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  12000, Simulation Time:     10.48 s, Step Size: 0.00094 s, Pressure Iterations: 9
 Time Step:  12100, Simulation Time:     10.57 s, Step Size: 0.00072 s, Pressure Iterations: 7
 Time Step:  12200, Simulation Time:     10.64 s, Step Size: 0.00064 s, Pressure Iterations: 10
 Time Step:  12300, Simulation Time:     10.71 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  12400, Simulation Time:     10.79 s, Step Size: 0.00085 s, Pressure Iterations: 6
 Time Step:  12500, Simulation Time:     10.87 s, Step Size: 0.00075 s, Pressure Iterations: 10
 Time Step:  12600, Simulation Time:     10.95 s, Step Size: 0.00067 s, Pressure Iterations: 10
 Time Step:  12700, Simulation Time:     11.02 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:  12800, Simulation Time:     11.10 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  12900, Simulation Time:     11.18 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  13000, Simulation Time:     11.28 s, Step Size: 0.00078 s, Pressure Iterations: 9
 Time Step:  13100, Simulation Time:     11.35 s, Step Size: 0.00076 s, Pressure Iterations: 8
 Time Step:  13200, Simulation Time:     11.43 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  13300, Simulation Time:     11.50 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  13400, Simulation Time:     11.59 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  13500, Simulation Time:     11.67 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:  13600, Simulation Time:     11.75 s, Step Size: 0.00072 s, Pressure Iterations: 7
 Time Step:  13700, Simulation Time:     11.82 s, Step Size: 0.00072 s, Pressure Iterations: 7
 Time Step:  13800, Simulation Time:     11.90 s, Step Size: 0.00087 s, Pressure Iterations: 10
 Time Step:  13900, Simulation Time:     11.99 s, Step Size: 0.00094 s, Pressure Iterations: 10
 Time Step:  14000, Simulation Time:     12.09 s, Step Size: 0.00082 s, Pressure Iterations: 6
 Time Step:  14100, Simulation Time:     12.16 s, Step Size: 0.00074 s, Pressure Iterations: 9
 Time Step:  14200, Simulation Time:     12.23 s, Step Size: 0.00064 s, Pressure Iterations: 10
 Time Step:  14300, Simulation Time:     12.31 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:  14400, Simulation Time:     12.39 s, Step Size: 0.00085 s, Pressure Iterations: 8
 Time Step:  14500, Simulation Time:     12.48 s, Step Size: 0.00076 s, Pressure Iterations: 8
 Time Step:  14600, Simulation Time:     12.55 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  14700, Simulation Time:     12.63 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  14800, Simulation Time:     12.72 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  14900, Simulation Time:     12.81 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  15000, Simulation Time:     12.89 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  15100, Simulation Time:     12.96 s, Step Size: 0.00073 s, Pressure Iterations: 10
 Time Step:  15200, Simulation Time:     13.05 s, Step Size: 0.00095 s, Pressure Iterations: 10
 Time Step:  15300, Simulation Time:     13.14 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  15400, Simulation Time:     13.22 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  15500, Simulation Time:     13.29 s, Step Size: 0.00074 s, Pressure Iterations: 9
 Time Step:  15600, Simulation Time:     13.36 s, Step Size: 0.00074 s, Pressure Iterations: 10
 Time Step:  15700, Simulation Time:     13.44 s, Step Size: 0.00082 s, Pressure Iterations: 8
 Time Step:  15800, Simulation Time:     13.53 s, Step Size: 0.00099 s, Pressure Iterations: 9
 Time Step:  15900, Simulation Time:     13.62 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:  16000, Simulation Time:     13.70 s, Step Size: 0.00094 s, Pressure Iterations: 10
 Time Step:  16100, Simulation Time:     13.80 s, Step Size: 0.00103 s, Pressure Iterations: 10
 Time Step:  16200, Simulation Time:     13.90 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:  16300, Simulation Time:     13.99 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:  16400, Simulation Time:     14.08 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  16500, Simulation Time:     14.16 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  16600, Simulation Time:     14.25 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:  16700, Simulation Time:     14.32 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  16800, Simulation Time:     14.39 s, Step Size: 0.00077 s, Pressure Iterations: 10
 Time Step:  16900, Simulation Time:     14.47 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  17000, Simulation Time:     14.56 s, Step Size: 0.00090 s, Pressure Iterations: 9
 Time Step:  17100, Simulation Time:     14.65 s, Step Size: 0.00071 s, Pressure Iterations: 6
 Time Step:  17200, Simulation Time:     14.72 s, Step Size: 0.00071 s, Pressure Iterations: 10
 Time Step:  17300, Simulation Time:     14.80 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  17400, Simulation Time:     14.88 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:  17500, Simulation Time:     14.96 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:  17600, Simulation Time:     15.03 s, Step Size: 0.00069 s, Pressure Iterations: 7
 Time Step:  17700, Simulation Time:     15.10 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:  17800, Simulation Time:     15.18 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  17900, Simulation Time:     15.26 s, Step Size: 0.00082 s, Pressure Iterations: 9
 Time Step:  18000, Simulation Time:     15.34 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  18100, Simulation Time:     15.42 s, Step Size: 0.00073 s, Pressure Iterations: 9
 Time Step:  18200, Simulation Time:     15.50 s, Step Size: 0.00097 s, Pressure Iterations: 10
 Time Step:  18300, Simulation Time:     15.60 s, Step Size: 0.00106 s, Pressure Iterations: 10
 Time Step:  18400, Simulation Time:     15.70 s, Step Size: 0.00094 s, Pressure Iterations: 7
 Time Step:  18500, Simulation Time:     15.79 s, Step Size: 0.00084 s, Pressure Iterations: 9
 Time Step:  18600, Simulation Time:     15.87 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  18700, Simulation Time:     15.95 s, Step Size: 0.00072 s, Pressure Iterations: 10
 Time Step:  18800, Simulation Time:     16.03 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  18900, Simulation Time:     16.12 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  19000, Simulation Time:     16.20 s, Step Size: 0.00079 s, Pressure Iterations: 9
 Time Step:  19100, Simulation Time:     16.28 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  19200, Simulation Time:     16.36 s, Step Size: 0.00074 s, Pressure Iterations: 10
 Time Step:  19300, Simulation Time:     16.44 s, Step Size: 0.00065 s, Pressure Iterations: 7
 Time Step:  19400, Simulation Time:     16.50 s, Step Size: 0.00069 s, Pressure Iterations: 8
 Time Step:  19500, Simulation Time:     16.58 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  19600, Simulation Time:     16.66 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  19700, Simulation Time:     16.75 s, Step Size: 0.00097 s, Pressure Iterations: 7
 Time Step:  19800, Simulation Time:     16.84 s, Step Size: 0.00086 s, Pressure Iterations: 7
 Time Step:  19900, Simulation Time:     16.92 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  20000, Simulation Time:     17.02 s, Step Size: 0.00097 s, Pressure Iterations: 8
 Time Step:  20100, Simulation Time:     17.10 s, Step Size: 0.00076 s, Pressure Iterations: 8
 Time Step:  20200, Simulation Time:     17.18 s, Step Size: 0.00067 s, Pressure Iterations: 7
 Time Step:  20300, Simulation Time:     17.25 s, Step Size: 0.00067 s, Pressure Iterations: 9
 Time Step:  20400, Simulation Time:     17.31 s, Step Size: 0.00073 s, Pressure Iterations: 10
 Time Step:  20500, Simulation Time:     17.39 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  20600, Simulation Time:     17.48 s, Step Size: 0.00089 s, Pressure Iterations: 8
 Time Step:  20700, Simulation Time:     17.56 s, Step Size: 0.00080 s, Pressure Iterations: 7
 Time Step:  20800, Simulation Time:     17.64 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  20900, Simulation Time:     17.72 s, Step Size: 0.00079 s, Pressure Iterations: 9
 Time Step:  21000, Simulation Time:     17.80 s, Step Size: 0.00087 s, Pressure Iterations: 8
 Time Step:  21100, Simulation Time:     17.89 s, Step Size: 0.00078 s, Pressure Iterations: 7
 Time Step:  21200, Simulation Time:     17.96 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  21300, Simulation Time:     18.04 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  21400, Simulation Time:     18.13 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  21500, Simulation Time:     18.22 s, Step Size: 0.00098 s, Pressure Iterations: 9
 Time Step:  21600, Simulation Time:     18.31 s, Step Size: 0.00085 s, Pressure Iterations: 9
 Time Step:  21700, Simulation Time:     18.39 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:  21800, Simulation Time:     18.48 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:  21900, Simulation Time:     18.57 s, Step Size: 0.00072 s, Pressure Iterations: 8
 Time Step:  22000, Simulation Time:     18.64 s, Step Size: 0.00071 s, Pressure Iterations: 8
 Time Step:  22100, Simulation Time:     18.71 s, Step Size: 0.00063 s, Pressure Iterations: 7
 Time Step:  22200, Simulation Time:     18.78 s, Step Size: 0.00068 s, Pressure Iterations: 8
 Time Step:  22300, Simulation Time:     18.86 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  22400, Simulation Time:     18.94 s, Step Size: 0.00091 s, Pressure Iterations: 7
 Time Step:  22500, Simulation Time:     19.03 s, Step Size: 0.00081 s, Pressure Iterations: 6
 Time Step:  22600, Simulation Time:     19.11 s, Step Size: 0.00089 s, Pressure Iterations: 7
 Time Step:  22700, Simulation Time:     19.20 s, Step Size: 0.00089 s, Pressure Iterations: 9
 Time Step:  22800, Simulation Time:     19.28 s, Step Size: 0.00078 s, Pressure Iterations: 9
 Time Step:  22900, Simulation Time:     19.36 s, Step Size: 0.00076 s, Pressure Iterations: 9
 Time Step:  23000, Simulation Time:     19.44 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  23100, Simulation Time:     19.51 s, Step Size: 0.00080 s, Pressure Iterations: 9
 Time Step:  23200, Simulation Time:     19.60 s, Step Size: 0.00097 s, Pressure Iterations: 10
 Time Step:  23300, Simulation Time:     19.69 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:  23400, Simulation Time:     19.75 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  23500, Simulation Time:     19.83 s, Step Size: 0.00077 s, Pressure Iterations: 9
 Time Step:  23600, Simulation Time:     19.91 s, Step Size: 0.00071 s, Pressure Iterations: 10
 Time Step:  23700, Simulation Time:     20.00 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  23800, Simulation Time:     20.08 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  23900, Simulation Time:     20.16 s, Step Size: 0.00077 s, Pressure Iterations: 9
 Time Step:  24000, Simulation Time:     20.24 s, Step Size: 0.00077 s, Pressure Iterations: 10
 Time Step:  24100, Simulation Time:     20.32 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  24200, Simulation Time:     20.40 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:  24300, Simulation Time:     20.48 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  24400, Simulation Time:     20.55 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  24500, Simulation Time:     20.63 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  24600, Simulation Time:     20.71 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  24700, Simulation Time:     20.80 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:  24800, Simulation Time:     20.88 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  24900, Simulation Time:     20.95 s, Step Size: 0.00079 s, Pressure Iterations: 8
 Time Step:  25000, Simulation Time:     21.03 s, Step Size: 0.00077 s, Pressure Iterations: 10
 Time Step:  25100, Simulation Time:     21.12 s, Step Size: 0.00083 s, Pressure Iterations: 9
 Time Step:  25200, Simulation Time:     21.20 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  25300, Simulation Time:     21.27 s, Step Size: 0.00072 s, Pressure Iterations: 9
 Time Step:  25400, Simulation Time:     21.35 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  25500, Simulation Time:     21.44 s, Step Size: 0.00087 s, Pressure Iterations: 9
 Time Step:  25600, Simulation Time:     21.53 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  25700, Simulation Time:     21.60 s, Step Size: 0.00068 s, Pressure Iterations: 7
 Time Step:  25800, Simulation Time:     21.67 s, Step Size: 0.00083 s, Pressure Iterations: 7
 Time Step:  25900, Simulation Time:     21.76 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  26000, Simulation Time:     21.86 s, Step Size: 0.00090 s, Pressure Iterations: 9
 Time Step:  26100, Simulation Time:     21.94 s, Step Size: 0.00087 s, Pressure Iterations: 8
 Time Step:  26200, Simulation Time:     22.02 s, Step Size: 0.00077 s, Pressure Iterations: 10
 Time Step:  26300, Simulation Time:     22.10 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  26400, Simulation Time:     22.19 s, Step Size: 0.00085 s, Pressure Iterations: 9
 Time Step:  26500, Simulation Time:     22.27 s, Step Size: 0.00085 s, Pressure Iterations: 9
 Time Step:  26600, Simulation Time:     22.35 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:  26700, Simulation Time:     22.42 s, Step Size: 0.00067 s, Pressure Iterations: 8
 Time Step:  26800, Simulation Time:     22.50 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  26900, Simulation Time:     22.58 s, Step Size: 0.00089 s, Pressure Iterations: 7
 Time Step:  27000, Simulation Time:     22.66 s, Step Size: 0.00071 s, Pressure Iterations: 6
 Time Step:  27100, Simulation Time:     22.74 s, Step Size: 0.00086 s, Pressure Iterations: 7
 Time Step:  27200, Simulation Time:     22.83 s, Step Size: 0.00094 s, Pressure Iterations: 10
 Time Step:  27300, Simulation Time:     22.92 s, Step Size: 0.00094 s, Pressure Iterations: 8
 Time Step:  27400, Simulation Time:     23.01 s, Step Size: 0.00084 s, Pressure Iterations: 9
 Time Step:  27500, Simulation Time:     23.09 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  27600, Simulation Time:     23.16 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  27700, Simulation Time:     23.23 s, Step Size: 0.00071 s, Pressure Iterations: 10
 Time Step:  27800, Simulation Time:     23.31 s, Step Size: 0.00085 s, Pressure Iterations: 8
 Time Step:  27900, Simulation Time:     23.40 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  28000, Simulation Time:     23.48 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:  28100, Simulation Time:     23.56 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  28200, Simulation Time:     23.65 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  28300, Simulation Time:     23.74 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  28400, Simulation Time:     23.82 s, Step Size: 0.00082 s, Pressure Iterations: 7
 Time Step:  28500, Simulation Time:     23.91 s, Step Size: 0.00073 s, Pressure Iterations: 8
 Time Step:  28600, Simulation Time:     23.98 s, Step Size: 0.00073 s, Pressure Iterations: 9
 Time Step:  28700, Simulation Time:     24.06 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  28800, Simulation Time:     24.14 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  28900, Simulation Time:     24.22 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:  29000, Simulation Time:     24.29 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  29100, Simulation Time:     24.37 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  29200, Simulation Time:     24.46 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  29300, Simulation Time:     24.54 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:  29400, Simulation Time:     24.62 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  29500, Simulation Time:     24.70 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  29600, Simulation Time:     24.80 s, Step Size: 0.00097 s, Pressure Iterations: 10
 Time Step:  29700, Simulation Time:     24.88 s, Step Size: 0.00084 s, Pressure Iterations: 7
 Time Step:  29800, Simulation Time:     24.96 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:  29900, Simulation Time:     25.05 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  30000, Simulation Time:     25.14 s, Step Size: 0.00099 s, Pressure Iterations: 10
 Time Step:  30100, Simulation Time:     25.22 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  30200, Simulation Time:     25.30 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  30300, Simulation Time:     25.37 s, Step Size: 0.00084 s, Pressure Iterations: 7
 Time Step:  30400, Simulation Time:     25.46 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  30500, Simulation Time:     25.55 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  30600, Simulation Time:     25.63 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  30700, Simulation Time:     25.71 s, Step Size: 0.00073 s, Pressure Iterations: 10
 Time Step:  30800, Simulation Time:     25.79 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  30900, Simulation Time:     25.88 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  31000, Simulation Time:     25.97 s, Step Size: 0.00076 s, Pressure Iterations: 9
 Time Step:  31100, Simulation Time:     26.05 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:  31200, Simulation Time:     26.13 s, Step Size: 0.00082 s, Pressure Iterations: 9
 Time Step:  31300, Simulation Time:     26.21 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  31400, Simulation Time:     26.30 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  31500, Simulation Time:     26.38 s, Step Size: 0.00086 s, Pressure Iterations: 7
 Time Step:  31600, Simulation Time:     26.46 s, Step Size: 0.00078 s, Pressure Iterations: 9
 Time Step:  31700, Simulation Time:     26.54 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  31800, Simulation Time:     26.63 s, Step Size: 0.00084 s, Pressure Iterations: 9
 Time Step:  31900, Simulation Time:     26.72 s, Step Size: 0.00084 s, Pressure Iterations: 7
 Time Step:  32000, Simulation Time:     26.79 s, Step Size: 0.00074 s, Pressure Iterations: 9
 Time Step:  32100, Simulation Time:     26.87 s, Step Size: 0.00066 s, Pressure Iterations: 7
 Time Step:  32200, Simulation Time:     26.95 s, Step Size: 0.00088 s, Pressure Iterations: 9
 Time Step:  32300, Simulation Time:     27.03 s, Step Size: 0.00078 s, Pressure Iterations: 9
 Time Step:  32400, Simulation Time:     27.11 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  32500, Simulation Time:     27.19 s, Step Size: 0.00082 s, Pressure Iterations: 7
 Time Step:  32600, Simulation Time:     27.28 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  32700, Simulation Time:     27.37 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  32800, Simulation Time:     27.46 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  32900, Simulation Time:     27.54 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:  33000, Simulation Time:     27.61 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  33100, Simulation Time:     27.71 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:  33200, Simulation Time:     27.79 s, Step Size: 0.00080 s, Pressure Iterations: 6
 Time Step:  33300, Simulation Time:     27.87 s, Step Size: 0.00080 s, Pressure Iterations: 7
 Time Step:  33400, Simulation Time:     27.96 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  33500, Simulation Time:     28.06 s, Step Size: 0.00097 s, Pressure Iterations: 9
 Time Step:  33600, Simulation Time:     28.14 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:  33700, Simulation Time:     28.21 s, Step Size: 0.00074 s, Pressure Iterations: 8
 Time Step:  33800, Simulation Time:     28.29 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  33900, Simulation Time:     28.37 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  34000, Simulation Time:     28.45 s, Step Size: 0.00087 s, Pressure Iterations: 8
 Time Step:  34100, Simulation Time:     28.54 s, Step Size: 0.00087 s, Pressure Iterations: 7
 Time Step:  34200, Simulation Time:     28.62 s, Step Size: 0.00069 s, Pressure Iterations: 7
 Time Step:  34300, Simulation Time:     28.69 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  34400, Simulation Time:     28.78 s, Step Size: 0.00091 s, Pressure Iterations: 7
 Time Step:  34500, Simulation Time:     28.87 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:  34600, Simulation Time:     28.95 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  34700, Simulation Time:     29.04 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:  34800, Simulation Time:     29.12 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:  34900, Simulation Time:     29.21 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:  35000, Simulation Time:     29.29 s, Step Size: 0.00081 s, Pressure Iterations: 7
 Time Step:  35100, Simulation Time:     29.36 s, Step Size: 0.00072 s, Pressure Iterations: 10
 Time Step:  35200, Simulation Time:     29.44 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  35300, Simulation Time:     29.53 s, Step Size: 0.00095 s, Pressure Iterations: 9
 Time Step:  35400, Simulation Time:     29.62 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  35500, Simulation Time:     29.70 s, Step Size: 0.00082 s, Pressure Iterations: 7
 Time Step:  35600, Simulation Time:     29.79 s, Step Size: 0.00100 s, Pressure Iterations: 10
 Time Step:  35700, Simulation Time:     29.89 s, Step Size: 0.00088 s, Pressure Iterations: 9
 Time Step:  35800, Simulation Time:     29.97 s, Step Size: 0.00087 s, Pressure Iterations: 7
 Time Step:  35900, Simulation Time:     30.05 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  36000, Simulation Time:     30.13 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:  36100, Simulation Time:     30.22 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:  36200, Simulation Time:     30.32 s, Step Size: 0.00091 s, Pressure Iterations: 9
 Time Step:  36300, Simulation Time:     30.40 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:  36400, Simulation Time:     30.48 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  36500, Simulation Time:     30.57 s, Step Size: 0.00088 s, Pressure Iterations: 9
 Time Step:  36600, Simulation Time:     30.65 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  36700, Simulation Time:     30.74 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  36800, Simulation Time:     30.82 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  36900, Simulation Time:     30.91 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:  37000, Simulation Time:     30.99 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  37100, Simulation Time:     31.07 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  37200, Simulation Time:     31.15 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  37300, Simulation Time:     31.23 s, Step Size: 0.00087 s, Pressure Iterations: 10
 Time Step:  37400, Simulation Time:     31.31 s, Step Size: 0.00087 s, Pressure Iterations: 10
 Time Step:  37500, Simulation Time:     31.40 s, Step Size: 0.00087 s, Pressure Iterations: 7
 Time Step:  37600, Simulation Time:     31.49 s, Step Size: 0.00087 s, Pressure Iterations: 7
 Time Step:  37700, Simulation Time:     31.58 s, Step Size: 0.00096 s, Pressure Iterations: 10
 Time Step:  37800, Simulation Time:     31.67 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  37900, Simulation Time:     31.75 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  38000, Simulation Time:     31.83 s, Step Size: 0.00077 s, Pressure Iterations: 10
 Time Step:  38100, Simulation Time:     31.91 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  38200, Simulation Time:     31.99 s, Step Size: 0.00082 s, Pressure Iterations: 9
 Time Step:  38300, Simulation Time:     32.08 s, Step Size: 0.00091 s, Pressure Iterations: 8
 Time Step:  38400, Simulation Time:     32.16 s, Step Size: 0.00078 s, Pressure Iterations: 7
 Time Step:  38500, Simulation Time:     32.25 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  38600, Simulation Time:     32.33 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  38700, Simulation Time:     32.42 s, Step Size: 0.00095 s, Pressure Iterations: 9
 Time Step:  38800, Simulation Time:     32.50 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  38900, Simulation Time:     32.57 s, Step Size: 0.00073 s, Pressure Iterations: 9
 Time Step:  39000, Simulation Time:     32.65 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  39100, Simulation Time:     32.73 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:  39200, Simulation Time:     32.82 s, Step Size: 0.00089 s, Pressure Iterations: 7
 Time Step:  39300, Simulation Time:     32.90 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  39400, Simulation Time:     32.98 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  39500, Simulation Time:     33.07 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:  39600, Simulation Time:     33.15 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  39700, Simulation Time:     33.24 s, Step Size: 0.00083 s, Pressure Iterations: 7
 Time Step:  39800, Simulation Time:     33.32 s, Step Size: 0.00089 s, Pressure Iterations: 9
 Time Step:  39900, Simulation Time:     33.41 s, Step Size: 0.00096 s, Pressure Iterations: 10
 Time Step:  40000, Simulation Time:     33.51 s, Step Size: 0.00094 s, Pressure Iterations: 8
 Time Step:  40100, Simulation Time:     33.58 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:  40200, Simulation Time:     33.66 s, Step Size: 0.00074 s, Pressure Iterations: 10
 Time Step:  40300, Simulation Time:     33.73 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  40400, Simulation Time:     33.82 s, Step Size: 0.00085 s, Pressure Iterations: 8
 Time Step:  40500, Simulation Time:     33.90 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  40600, Simulation Time:     33.97 s, Step Size: 0.00071 s, Pressure Iterations: 6
 Time Step:  40700, Simulation Time:     34.05 s, Step Size: 0.00095 s, Pressure Iterations: 10
 Time Step:  40800, Simulation Time:     34.15 s, Step Size: 0.00104 s, Pressure Iterations: 10
 Time Step:  40900, Simulation Time:     34.25 s, Step Size: 0.00093 s, Pressure Iterations: 7
 Time Step:  41000, Simulation Time:     34.33 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  41100, Simulation Time:     34.41 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  41200, Simulation Time:     34.50 s, Step Size: 0.00098 s, Pressure Iterations: 8
 Time Step:  41300, Simulation Time:     34.60 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  41400, Simulation Time:     34.69 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  41500, Simulation Time:     34.77 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  41600, Simulation Time:     34.87 s, Step Size: 0.00097 s, Pressure Iterations: 9
 Time Step:  41700, Simulation Time:     34.97 s, Step Size: 0.00097 s, Pressure Iterations: 9
 Time Step:  41800, Simulation Time:     35.05 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:  41900, Simulation Time:     35.14 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  42000, Simulation Time:     35.22 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  42100, Simulation Time:     35.31 s, Step Size: 0.00079 s, Pressure Iterations: 8
 Time Step:  42200, Simulation Time:     35.38 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  42300, Simulation Time:     35.46 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  42400, Simulation Time:     35.54 s, Step Size: 0.00085 s, Pressure Iterations: 9
 Time Step:  42500, Simulation Time:     35.63 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:  42600, Simulation Time:     35.70 s, Step Size: 0.00066 s, Pressure Iterations: 8
 Time Step:  42700, Simulation Time:     35.78 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  42800, Simulation Time:     35.86 s, Step Size: 0.00087 s, Pressure Iterations: 10
 Time Step:  42900, Simulation Time:     35.95 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:  43000, Simulation Time:     36.04 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  43100, Simulation Time:     36.12 s, Step Size: 0.00080 s, Pressure Iterations: 7
 Time Step:  43200, Simulation Time:     36.20 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  43300, Simulation Time:     36.29 s, Step Size: 0.00097 s, Pressure Iterations: 8
 Time Step:  43400, Simulation Time:     36.37 s, Step Size: 0.00083 s, Pressure Iterations: 9
 Time Step:  43500, Simulation Time:     36.46 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  43600, Simulation Time:     36.53 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  43700, Simulation Time:     36.62 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  43800, Simulation Time:     36.71 s, Step Size: 0.00089 s, Pressure Iterations: 7
 Time Step:  43900, Simulation Time:     36.80 s, Step Size: 0.00080 s, Pressure Iterations: 7
 Time Step:  44000, Simulation Time:     36.87 s, Step Size: 0.00072 s, Pressure Iterations: 8
 Time Step:  44100, Simulation Time:     36.95 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  44200, Simulation Time:     37.04 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:  44300, Simulation Time:     37.13 s, Step Size: 0.00087 s, Pressure Iterations: 7
 Time Step:  44400, Simulation Time:     37.21 s, Step Size: 0.00069 s, Pressure Iterations: 7
 Time Step:  44500, Simulation Time:     37.29 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  44600, Simulation Time:     37.37 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  44700, Simulation Time:     37.45 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  44800, Simulation Time:     37.54 s, Step Size: 0.00091 s, Pressure Iterations: 8
 Time Step:  44900, Simulation Time:     37.63 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  45000, Simulation Time:     37.72 s, Step Size: 0.00106 s, Pressure Iterations: 9
 Time Step:  45100, Simulation Time:     37.82 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  45200, Simulation Time:     37.90 s, Step Size: 0.00073 s, Pressure Iterations: 8
 Time Step:  45300, Simulation Time:     37.98 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  45400, Simulation Time:     38.06 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  45500, Simulation Time:     38.14 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  45600, Simulation Time:     38.23 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  45700, Simulation Time:     38.31 s, Step Size: 0.00074 s, Pressure Iterations: 8
 Time Step:  45800, Simulation Time:     38.40 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  45900, Simulation Time:     38.49 s, Step Size: 0.00099 s, Pressure Iterations: 9
 Time Step:  46000, Simulation Time:     38.58 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:  46100, Simulation Time:     38.66 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  46200, Simulation Time:     38.74 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  46300, Simulation Time:     38.83 s, Step Size: 0.00091 s, Pressure Iterations: 9
 Time Step:  46400, Simulation Time:     38.91 s, Step Size: 0.00089 s, Pressure Iterations: 7
 Time Step:  46500, Simulation Time:     39.00 s, Step Size: 0.00087 s, Pressure Iterations: 7
 Time Step:  46600, Simulation Time:     39.09 s, Step Size: 0.00096 s, Pressure Iterations: 10
 Time Step:  46700, Simulation Time:     39.18 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:  46800, Simulation Time:     39.27 s, Step Size: 0.00094 s, Pressure Iterations: 9
 Time Step:  46900, Simulation Time:     39.36 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  47000, Simulation Time:     39.45 s, Step Size: 0.00092 s, Pressure Iterations: 10
 Time Step:  47100, Simulation Time:     39.55 s, Step Size: 0.00102 s, Pressure Iterations: 9
 Time Step:  47200, Simulation Time:     39.65 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  47300, Simulation Time:     39.72 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  47400, Simulation Time:     39.80 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:  47500, Simulation Time:     39.89 s, Step Size: 0.00089 s, Pressure Iterations: 9
 Time Step:  47600, Simulation Time:     39.98 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  47700, Simulation Time:     40.07 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  47800, Simulation Time:     40.14 s, Step Size: 0.00078 s, Pressure Iterations: 7
 Time Step:  47900, Simulation Time:     40.23 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  48000, Simulation Time:     40.33 s, Step Size: 0.00104 s, Pressure Iterations: 10
 Time Step:  48100, Simulation Time:     40.42 s, Step Size: 0.00087 s, Pressure Iterations: 8
 Time Step:  48200, Simulation Time:     40.51 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  48300, Simulation Time:     40.59 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  48400, Simulation Time:     40.67 s, Step Size: 0.00081 s, Pressure Iterations: 9
 Time Step:  48500, Simulation Time:     40.75 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  48600, Simulation Time:     40.82 s, Step Size: 0.00062 s, Pressure Iterations: 7
 Time Step:  48700, Simulation Time:     40.88 s, Step Size: 0.00068 s, Pressure Iterations: 7
 Time Step:  48800, Simulation Time:     40.96 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  48900, Simulation Time:     41.05 s, Step Size: 0.00090 s, Pressure Iterations: 8
 Time Step:  49000, Simulation Time:     41.13 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:  49100, Simulation Time:     41.20 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  49200, Simulation Time:     41.28 s, Step Size: 0.00067 s, Pressure Iterations: 10
 Time Step:  49300, Simulation Time:     41.35 s, Step Size: 0.00074 s, Pressure Iterations: 10
 Time Step:  49400, Simulation Time:     41.44 s, Step Size: 0.00098 s, Pressure Iterations: 10
 Time Step:  49500, Simulation Time:     41.53 s, Step Size: 0.00087 s, Pressure Iterations: 8
 Time Step:  49600, Simulation Time:     41.61 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  49700, Simulation Time:     41.68 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  49800, Simulation Time:     41.77 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  49900, Simulation Time:     41.85 s, Step Size: 0.00083 s, Pressure Iterations: 9
 Time Step:  50000, Simulation Time:     41.92 s, Step Size: 0.00065 s, Pressure Iterations: 8
 Time Step:  50100, Simulation Time:     41.99 s, Step Size: 0.00064 s, Pressure Iterations: 9
 Time Step:  50200, Simulation Time:     42.05 s, Step Size: 0.00071 s, Pressure Iterations: 10
 Time Step:  50300, Simulation Time:     42.13 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  50400, Simulation Time:     42.22 s, Step Size: 0.00086 s, Pressure Iterations: 7
 Time Step:  50500, Simulation Time:     42.30 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  50600, Simulation Time:     42.38 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  50700, Simulation Time:     42.47 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  50800, Simulation Time:     42.55 s, Step Size: 0.00090 s, Pressure Iterations: 8
 Time Step:  50900, Simulation Time:     42.64 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  51000, Simulation Time:     42.72 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:  51100, Simulation Time:     42.80 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  51200, Simulation Time:     42.88 s, Step Size: 0.00091 s, Pressure Iterations: 9
 Time Step:  51300, Simulation Time:     42.97 s, Step Size: 0.00091 s, Pressure Iterations: 8
 Time Step:  51400, Simulation Time:     43.06 s, Step Size: 0.00094 s, Pressure Iterations: 10
 Time Step:  51500, Simulation Time:     43.14 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  51600, Simulation Time:     43.24 s, Step Size: 0.00093 s, Pressure Iterations: 8
 Time Step:  51700, Simulation Time:     43.33 s, Step Size: 0.00093 s, Pressure Iterations: 8
 Time Step:  51800, Simulation Time:     43.41 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  51900, Simulation Time:     43.49 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  52000, Simulation Time:     43.58 s, Step Size: 0.00091 s, Pressure Iterations: 8
 Time Step:  52100, Simulation Time:     43.68 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  52200, Simulation Time:     43.76 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  52300, Simulation Time:     43.84 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  52400, Simulation Time:     43.92 s, Step Size: 0.00087 s, Pressure Iterations: 10
 Time Step:  52500, Simulation Time:     44.01 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:  52600, Simulation Time:     44.10 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  52700, Simulation Time:     44.19 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  52800, Simulation Time:     44.28 s, Step Size: 0.00092 s, Pressure Iterations: 8
 Time Step:  52900, Simulation Time:     44.37 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  53000, Simulation Time:     44.44 s, Step Size: 0.00074 s, Pressure Iterations: 8
 Time Step:  53100, Simulation Time:     44.51 s, Step Size: 0.00064 s, Pressure Iterations: 7
 Time Step:  53200, Simulation Time:     44.58 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  53300, Simulation Time:     44.67 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:  53400, Simulation Time:     44.74 s, Step Size: 0.00074 s, Pressure Iterations: 9
 Time Step:  53500, Simulation Time:     44.81 s, Step Size: 0.00065 s, Pressure Iterations: 7
 Time Step:  53600, Simulation Time:     44.88 s, Step Size: 0.00065 s, Pressure Iterations: 6
 Time Step:  53700, Simulation Time:     44.95 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  53800, Simulation Time:     45.04 s, Step Size: 0.00096 s, Pressure Iterations: 9
 Time Step:  53900, Simulation Time:     45.12 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  54000, Simulation Time:     45.20 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  54100, Simulation Time:     45.27 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  54200, Simulation Time:     45.36 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  54300, Simulation Time:     45.45 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  54400, Simulation Time:     45.53 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  54500, Simulation Time:     45.60 s, Step Size: 0.00062 s, Pressure Iterations: 10
 Time Step:  54600, Simulation Time:     45.68 s, Step Size: 0.00075 s, Pressure Iterations: 10
 Time Step:  54700, Simulation Time:     45.76 s, Step Size: 0.00072 s, Pressure Iterations: 8
 Time Step:  54800, Simulation Time:     45.83 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  54900, Simulation Time:     45.90 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  55000, Simulation Time:     45.97 s, Step Size: 0.00068 s, Pressure Iterations: 9
 Time Step:  55100, Simulation Time:     46.04 s, Step Size: 0.00083 s, Pressure Iterations: 10
 Time Step:  55200, Simulation Time:     46.12 s, Step Size: 0.00081 s, Pressure Iterations: 7
 Time Step:  55300, Simulation Time:     46.21 s, Step Size: 0.00088 s, Pressure Iterations: 9
 Time Step:  55400, Simulation Time:     46.29 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  55500, Simulation Time:     46.37 s, Step Size: 0.00093 s, Pressure Iterations: 10
 Time Step:  55600, Simulation Time:     46.46 s, Step Size: 0.00089 s, Pressure Iterations: 8
 Time Step:  55700, Simulation Time:     46.55 s, Step Size: 0.00097 s, Pressure Iterations: 9
 Time Step:  55800, Simulation Time:     46.64 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:  55900, Simulation Time:     46.71 s, Step Size: 0.00080 s, Pressure Iterations: 7
 Time Step:  56000, Simulation Time:     46.79 s, Step Size: 0.00079 s, Pressure Iterations: 8
 Time Step:  56100, Simulation Time:     46.87 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  56200, Simulation Time:     46.95 s, Step Size: 0.00071 s, Pressure Iterations: 8
 Time Step:  56300, Simulation Time:     47.01 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  56400, Simulation Time:     47.10 s, Step Size: 0.00088 s, Pressure Iterations: 7
 Time Step:  56500, Simulation Time:     47.19 s, Step Size: 0.00107 s, Pressure Iterations: 10
 Time Step:  56600, Simulation Time:     47.29 s, Step Size: 0.00095 s, Pressure Iterations: 7
 Time Step:  56700, Simulation Time:     47.37 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  56800, Simulation Time:     47.46 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  56900, Simulation Time:     47.55 s, Step Size: 0.00091 s, Pressure Iterations: 7
 Time Step:  57000, Simulation Time:     47.64 s, Step Size: 0.00091 s, Pressure Iterations: 9
 Time Step:  57100, Simulation Time:     47.72 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  57200, Simulation Time:     47.79 s, Step Size: 0.00068 s, Pressure Iterations: 8
 Time Step:  57300, Simulation Time:     47.87 s, Step Size: 0.00078 s, Pressure Iterations: 10
 Time Step:  57400, Simulation Time:     47.96 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  57500, Simulation Time:     48.03 s, Step Size: 0.00075 s, Pressure Iterations: 7
 Time Step:  57600, Simulation Time:     48.11 s, Step Size: 0.00074 s, Pressure Iterations: 8
 Time Step:  57700, Simulation Time:     48.18 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  57800, Simulation Time:     48.26 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  57900, Simulation Time:     48.36 s, Step Size: 0.00086 s, Pressure Iterations: 9
 Time Step:  58000, Simulation Time:     48.44 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  58100, Simulation Time:     48.51 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  58200, Simulation Time:     48.59 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  58300, Simulation Time:     48.68 s, Step Size: 0.00084 s, Pressure Iterations: 9
 Time Step:  58400, Simulation Time:     48.75 s, Step Size: 0.00065 s, Pressure Iterations: 9
 Time Step:  58500, Simulation Time:     48.81 s, Step Size: 0.00057 s, Pressure Iterations: 7
 Time Step:  58600, Simulation Time:     48.88 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  58700, Simulation Time:     48.96 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  58800, Simulation Time:     49.05 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  58900, Simulation Time:     49.14 s, Step Size: 0.00080 s, Pressure Iterations: 9
 Time Step:  59000, Simulation Time:     49.22 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:  59100, Simulation Time:     49.30 s, Step Size: 0.00088 s, Pressure Iterations: 10
 Time Step:  59200, Simulation Time:     49.38 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  59300, Simulation Time:     49.47 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  59400, Simulation Time:     49.55 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  59500, Simulation Time:     49.62 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  59600, Simulation Time:     49.71 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  59700, Simulation Time:     49.80 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  59800, Simulation Time:     49.88 s, Step Size: 0.00072 s, Pressure Iterations: 7
 Time Step:  59900, Simulation Time:     49.96 s, Step Size: 0.00087 s, Pressure Iterations: 8
 Time Step:  60000, Simulation Time:     50.05 s, Step Size: 0.00095 s, Pressure Iterations: 9
 Time Step:  60100, Simulation Time:     50.15 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  60200, Simulation Time:     50.24 s, Step Size: 0.00093 s, Pressure Iterations: 10
 Time Step:  60300, Simulation Time:     50.32 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  60400, Simulation Time:     50.40 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  60500, Simulation Time:     50.48 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  60600, Simulation Time:     50.56 s, Step Size: 0.00071 s, Pressure Iterations: 8
 Time Step:  60700, Simulation Time:     50.63 s, Step Size: 0.00071 s, Pressure Iterations: 7
 Time Step:  60800, Simulation Time:     50.70 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  60900, Simulation Time:     50.77 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  61000, Simulation Time:     50.86 s, Step Size: 0.00100 s, Pressure Iterations: 10
 Time Step:  61100, Simulation Time:     50.94 s, Step Size: 0.00064 s, Pressure Iterations: 8
 Time Step:  61200, Simulation Time:     51.01 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  61300, Simulation Time:     51.09 s, Step Size: 0.00076 s, Pressure Iterations: 8
 Time Step:  61400, Simulation Time:     51.17 s, Step Size: 0.00084 s, Pressure Iterations: 7
 Time Step:  61500, Simulation Time:     51.25 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  61600, Simulation Time:     51.33 s, Step Size: 0.00070 s, Pressure Iterations: 10
 Time Step:  61700, Simulation Time:     51.40 s, Step Size: 0.00069 s, Pressure Iterations: 7
 Time Step:  61800, Simulation Time:     51.47 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  61900, Simulation Time:     51.55 s, Step Size: 0.00091 s, Pressure Iterations: 8
 Time Step:  62000, Simulation Time:     51.65 s, Step Size: 0.00100 s, Pressure Iterations: 10
 Time Step:  62100, Simulation Time:     51.74 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  62200, Simulation Time:     51.82 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  62300, Simulation Time:     51.90 s, Step Size: 0.00075 s, Pressure Iterations: 10
 Time Step:  62400, Simulation Time:     51.98 s, Step Size: 0.00082 s, Pressure Iterations: 7
 Time Step:  62500, Simulation Time:     52.06 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  62600, Simulation Time:     52.14 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:  62700, Simulation Time:     52.21 s, Step Size: 0.00081 s, Pressure Iterations: 7
 Time Step:  62800, Simulation Time:     52.30 s, Step Size: 0.00089 s, Pressure Iterations: 9
 Time Step:  62900, Simulation Time:     52.38 s, Step Size: 0.00088 s, Pressure Iterations: 8
 Time Step:  63000, Simulation Time:     52.47 s, Step Size: 0.00088 s, Pressure Iterations: 7
 Time Step:  63100, Simulation Time:     52.55 s, Step Size: 0.00074 s, Pressure Iterations: 6
 Time Step:  63200, Simulation Time:     52.63 s, Step Size: 0.00077 s, Pressure Iterations: 6
 Time Step:  63300, Simulation Time:     52.71 s, Step Size: 0.00094 s, Pressure Iterations: 9
 Time Step:  63400, Simulation Time:     52.80 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:  63500, Simulation Time:     52.88 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  63600, Simulation Time:     52.96 s, Step Size: 0.00071 s, Pressure Iterations: 7
 Time Step:  63700, Simulation Time:     53.03 s, Step Size: 0.00085 s, Pressure Iterations: 8
 Time Step:  63800, Simulation Time:     53.12 s, Step Size: 0.00094 s, Pressure Iterations: 10
 Time Step:  63900, Simulation Time:     53.21 s, Step Size: 0.00084 s, Pressure Iterations: 9
 Time Step:  64000, Simulation Time:     53.28 s, Step Size: 0.00076 s, Pressure Iterations: 6
 Time Step:  64100, Simulation Time:     53.36 s, Step Size: 0.00082 s, Pressure Iterations: 8
 Time Step:  64200, Simulation Time:     53.44 s, Step Size: 0.00082 s, Pressure Iterations: 9
 Time Step:  64300, Simulation Time:     53.52 s, Step Size: 0.00074 s, Pressure Iterations: 8
 Time Step:  64400, Simulation Time:     53.60 s, Step Size: 0.00071 s, Pressure Iterations: 8
 Time Step:  64500, Simulation Time:     53.67 s, Step Size: 0.00069 s, Pressure Iterations: 7
 Time Step:  64600, Simulation Time:     53.73 s, Step Size: 0.00075 s, Pressure Iterations: 8
 Time Step:  64700, Simulation Time:     53.81 s, Step Size: 0.00082 s, Pressure Iterations: 10
 Time Step:  64800, Simulation Time:     53.90 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  64900, Simulation Time:     53.98 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  65000, Simulation Time:     54.06 s, Step Size: 0.00076 s, Pressure Iterations: 10
 Time Step:  65100, Simulation Time:     54.14 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  65200, Simulation Time:     54.22 s, Step Size: 0.00090 s, Pressure Iterations: 8
 Time Step:  65300, Simulation Time:     54.31 s, Step Size: 0.00090 s, Pressure Iterations: 7
 Time Step:  65400, Simulation Time:     54.39 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:  65500, Simulation Time:     54.47 s, Step Size: 0.00071 s, Pressure Iterations: 7
 Time Step:  65600, Simulation Time:     54.55 s, Step Size: 0.00086 s, Pressure Iterations: 10
 Time Step:  65700, Simulation Time:     54.63 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  65800, Simulation Time:     54.72 s, Step Size: 0.00084 s, Pressure Iterations: 7
 Time Step:  65900, Simulation Time:     54.79 s, Step Size: 0.00074 s, Pressure Iterations: 8
 Time Step:  66000, Simulation Time:     54.87 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  66100, Simulation Time:     54.95 s, Step Size: 0.00096 s, Pressure Iterations: 8
 Time Step:  66200, Simulation Time:     55.04 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  66300, Simulation Time:     55.12 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  66400, Simulation Time:     55.19 s, Step Size: 0.00073 s, Pressure Iterations: 6
 Time Step:  66500, Simulation Time:     55.27 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  66600, Simulation Time:     55.36 s, Step Size: 0.00089 s, Pressure Iterations: 8
 Time Step:  66700, Simulation Time:     55.44 s, Step Size: 0.00080 s, Pressure Iterations: 8
 Time Step:  66800, Simulation Time:     55.52 s, Step Size: 0.00078 s, Pressure Iterations: 7
 Time Step:  66900, Simulation Time:     55.60 s, Step Size: 0.00085 s, Pressure Iterations: 10
 Time Step:  67000, Simulation Time:     55.68 s, Step Size: 0.00085 s, Pressure Iterations: 8
 Time Step:  67100, Simulation Time:     55.77 s, Step Size: 0.00094 s, Pressure Iterations: 8
 Time Step:  67200, Simulation Time:     55.86 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  67300, Simulation Time:     55.93 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  67400, Simulation Time:     56.02 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  67500, Simulation Time:     56.09 s, Step Size: 0.00081 s, Pressure Iterations: 8
 Time Step:  67600, Simulation Time:     56.17 s, Step Size: 0.00064 s, Pressure Iterations: 7
 Time Step:  67700, Simulation Time:     56.24 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  67800, Simulation Time:     56.32 s, Step Size: 0.00085 s, Pressure Iterations: 7
 Time Step:  67900, Simulation Time:     56.41 s, Step Size: 0.00093 s, Pressure Iterations: 8
 Time Step:  68000, Simulation Time:     56.49 s, Step Size: 0.00075 s, Pressure Iterations: 10
 Time Step:  68100, Simulation Time:     56.56 s, Step Size: 0.00067 s, Pressure Iterations: 7
 Time Step:  68200, Simulation Time:     56.63 s, Step Size: 0.00074 s, Pressure Iterations: 7
 Time Step:  68300, Simulation Time:     56.71 s, Step Size: 0.00089 s, Pressure Iterations: 10
 Time Step:  68400, Simulation Time:     56.80 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  68500, Simulation Time:     56.87 s, Step Size: 0.00078 s, Pressure Iterations: 7
 Time Step:  68600, Simulation Time:     56.95 s, Step Size: 0.00078 s, Pressure Iterations: 8
 Time Step:  68700, Simulation Time:     57.02 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  68800, Simulation Time:     57.10 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  68900, Simulation Time:     57.18 s, Step Size: 0.00093 s, Pressure Iterations: 8
 Time Step:  69000, Simulation Time:     57.27 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  69100, Simulation Time:     57.35 s, Step Size: 0.00082 s, Pressure Iterations: 7
 Time Step:  69200, Simulation Time:     57.43 s, Step Size: 0.00082 s, Pressure Iterations: 8
 Time Step:  69300, Simulation Time:     57.52 s, Step Size: 0.00090 s, Pressure Iterations: 10
 Time Step:  69400, Simulation Time:     57.61 s, Step Size: 0.00080 s, Pressure Iterations: 10
 Time Step:  69500, Simulation Time:     57.68 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  69600, Simulation Time:     57.75 s, Step Size: 0.00077 s, Pressure Iterations: 7
 Time Step:  69700, Simulation Time:     57.83 s, Step Size: 0.00084 s, Pressure Iterations: 6
 Time Step:  69800, Simulation Time:     57.92 s, Step Size: 0.00093 s, Pressure Iterations: 8
 Time Step:  69900, Simulation Time:     58.00 s, Step Size: 0.00075 s, Pressure Iterations: 9
 Time Step:  70000, Simulation Time:     58.08 s, Step Size: 0.00073 s, Pressure Iterations: 7
 Time Step:  70100, Simulation Time:     58.16 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  70200, Simulation Time:     58.25 s, Step Size: 0.00086 s, Pressure Iterations: 8
 Time Step:  70300, Simulation Time:     58.34 s, Step Size: 0.00094 s, Pressure Iterations: 10
 Time Step:  70400, Simulation Time:     58.41 s, Step Size: 0.00077 s, Pressure Iterations: 8
 Time Step:  70500, Simulation Time:     58.49 s, Step Size: 0.00076 s, Pressure Iterations: 7
 Time Step:  70600, Simulation Time:     58.57 s, Step Size: 0.00084 s, Pressure Iterations: 8
 Time Step:  70700, Simulation Time:     58.65 s, Step Size: 0.00101 s, Pressure Iterations: 10
 Time Step:  70800, Simulation Time:     58.74 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  70900, Simulation Time:     58.81 s, Step Size: 0.00067 s, Pressure Iterations: 7
 Time Step:  71000, Simulation Time:     58.88 s, Step Size: 0.00072 s, Pressure Iterations: 7
 Time Step:  71100, Simulation Time:     58.96 s, Step Size: 0.00079 s, Pressure Iterations: 7
 Time Step:  71200, Simulation Time:     59.04 s, Step Size: 0.00087 s, Pressure Iterations: 9
 Time Step:  71300, Simulation Time:     59.13 s, Step Size: 0.00085 s, Pressure Iterations: 8
 Time Step:  71400, Simulation Time:     59.22 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  71500, Simulation Time:     59.30 s, Step Size: 0.00083 s, Pressure Iterations: 8
 Time Step:  71600, Simulation Time:     59.38 s, Step Size: 0.00091 s, Pressure Iterations: 10
 Time Step:  71700, Simulation Time:     59.47 s, Step Size: 0.00070 s, Pressure Iterations: 10
 Time Step:  71800, Simulation Time:     59.54 s, Step Size: 0.00070 s, Pressure Iterations: 8
 Time Step:  71900, Simulation Time:     59.61 s, Step Size: 0.00070 s, Pressure Iterations: 7
 Time Step:  72000, Simulation Time:     59.68 s, Step Size: 0.00069 s, Pressure Iterations: 7
 Time Step:  72100, Simulation Time:     59.76 s, Step Size: 0.00084 s, Pressure Iterations: 10
 Time Step:  72200, Simulation Time:     59.84 s, Step Size: 0.00079 s, Pressure Iterations: 10
 Time Step:  72300, Simulation Time:     59.91 s, Step Size: 0.00063 s, Pressure Iterations: 8
 Time Step:  72400, Simulation Time:     59.98 s, Step Size: 0.00063 s, Pressure Iterations: 6
 Time Step:  72433, Simulation Time:     60.00 s, Step Size: 0.00041 s, Pressure Iterations: 7


 Time Stepping Wall Clock Time (s):    55803.524
 Total Elapsed Wall Clock Time (s):    55843.223

STOP: FDS completed successfully (CHID: NIST_Methane_GEOM_Prescribed_1cm_cat)
