
 Fire Dynamics Simulator

 Current Date     : August 21, 2023  14:54:23
 Revision         : FDS-6.8.0-575-g0c0e32a-master
 Revision Date    : Fri Aug 18 17:38:45 2023 -0400
 Compiler         : ifort version 2021.7.1
 Compilation Date : Aug 21, 2023 14:27:03

 MPI Enabled;    Number of MPI Processes:      96
 OpenMP Disabled

 MPI version: 3.1
 MPI library version: Intel(R) MPI Library 2021.7 for Linux* OS


 Job TITLE        : (Concatenated) NIST Propane Fire, 37 cm diameter burner, 0.5 cm resolution
 Job ID string    : NIST_Propane_34kW_GEOM_Prescribed_p5cm_cat


 Miscellaneous Parameters

   Simulation Start Time (s)          0.0
   Simulation End Time (s)           60.0
   Background Pressure (Pa)     101325.00
   Ambient Temperature (C)          16.00

   3D Cartesian
   LES Calculation
   Eddy Viscosity Model:  Deardorff (C_DEARDORFF = 0.10)
   Surface INERT Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface PAN Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Surface POOL Eddy Viscosity Model:  WALE (C_WALE = 0.60)
   Turbulent Prandtl Number:         0.50
   Turbulent Schmidt Number:         0.50


 Pressure solver information

   Solver:                          ULMAT
   Velocity tolerance (m/s):    2.500E-03
   Press eqn res tol (1/s^2):   8.000E+05
   Max pressure iterations:            10


 Mass Fraction Transformation Matrix to Convert Species Mixtures (Columns) to Primitive Species (Rows)

                         AIR       PROPANE   INTERMED  PRODUCTS
   NITROGEN              0.764811  0.000000  0.664903  0.718094
   OXYGEN                0.231707  0.000000  0.000000  0.000000
   CARBON DIOXIDE        0.000593  0.000000  0.000516  0.177599
   WATER VAPOR           0.002889  0.000000  0.109250  0.102536
   CARBON MONOXIDE       0.000000  0.000000  0.186701  0.000305
   SOOT                  0.000000  0.000000  0.026686  0.001466
   HYDROGEN              0.000000  0.000000  0.011944  0.000000
   HYDROGEN CYANIDE      0.000000  0.000000  0.000000  0.000000
   PROPANE               0.000000  1.000000  0.000000  0.000000


 Primitive Species Information

   NITROGEN
   Gas Species
   Molecular Weight (g/mol)                28.01340
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg)  0.000E+00

   OXYGEN
   Gas Species
   Molecular Weight (g/mol)                31.99880
   Ambient Density (kg/m^3)                1.349
           Enthalpy of Formation (J/kg)  0.000E+00

   CARBON DIOXIDE
   Gas Species
   Molecular Weight (g/mol)                44.00950
   Ambient Density (kg/m^3)                1.855
           Enthalpy of Formation (J/kg) -8.941E+06

   WATER VAPOR
   Gas Species
   Molecular Weight (g/mol)                18.01528
   Ambient Density (kg/m^3)                0.759
           Enthalpy of Formation (J/kg) -1.342E+07

   CARBON MONOXIDE
   Gas Species
   Molecular Weight (g/mol)                28.01010
   Ambient Density (kg/m^3)                1.181
           Enthalpy of Formation (J/kg) -3.946E+06

   SOOT
   Gas Species
   Molecular Weight (g/mol)                12.01070
   Ambient Density (kg/m^3)                0.506
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN
   Gas Species
   Molecular Weight (g/mol)                 2.01588
   Ambient Density (kg/m^3)                0.085
           Enthalpy of Formation (J/kg)  0.000E+00

   HYDROGEN CYANIDE
   Gas Species
   Molecular Weight (g/mol)                27.02534
   Ambient Density (kg/m^3)                1.139
           Enthalpy of Formation (J/kg)  4.924E+06

   PROPANE
   Gas Species
   Molecular Weight (g/mol)                44.09562
   Ambient Density (kg/m^3)                1.858
           Enthalpy of Formation (J/kg) -2.374E+06


 Tracked (Lumped) Species Information

   AIR
   Molecular Weight (g/mol)            28.80470
   Ambient Density (kg/m^3)            1.214
   Initial Mass Fraction               1.000
   Enthalpy of Formation (J/kg)     -4.408E+04

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.648113E-01      7.864151E-01
   OXYGEN                         2.317067E-01      2.085779E-01
   CARBON DIOXIDE                 5.932813E-04      3.883091E-04
   WATER VAPOR                    2.888634E-03      4.618647E-03
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.780E-05
                                  500 K:  2.616E-05
                                 1000 K:  4.127E-05
                                 1500 K:  5.372E-05
                                 2000 K:  6.475E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.532E-02
                                  500 K:  3.815E-02
                                 1000 K:  6.680E-02
                                 1500 K:  9.232E-02
                                 2000 K:  1.150E-01
        Enthalpy (J/kg) Ambient,  289 K: -5.320E+04
                                  500 K:  1.626E+05
                                 1000 K:  7.109E+05
                                 1500 K:  1.307E+06
                                 2000 K:  1.930E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.013E+03
                                  500 K:  1.039E+03
                                 1000 K:  1.153E+03
                                 1500 K:  1.224E+03
                                 2000 K:  1.265E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.943E-05
                                  500 K:  4.957E-05
                                 1000 K:  1.578E-04
                                 1500 K:  3.091E-04
                                 2000 K:  4.977E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -5.722E+01
                                  500 K: -9.997E+01
                                 1000 K: -2.109E+02
                                 1500 K: -3.305E+02
                                 2000 K: -4.560E+02

   PROPANE
   Molecular Weight (g/mol)            44.09562
   Ambient Density (kg/m^3)            1.858
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -2.374E+06

   Sub Species                    Mass Fraction     Mole Fraction
   PROPANE                        1.000000E+00      1.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  7.971E-06
                                  500 K:  1.310E-05
                                 1000 K:  2.234E-05
                                 1500 K:  2.955E-05
                                 2000 K:  3.574E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  1.778E-02
                                  500 K:  4.581E-02
                                 1000 K:  1.212E-01
                                 1500 K:  1.890E-01
                                 2000 K:  2.465E-01
        Enthalpy (J/kg) Ambient,  289 K: -2.389E+06
                                  500 K: -1.946E+06
                                 1000 K: -2.769E+05
                                 1500 K:  1.900E+06
                                 2000 K:  4.336E+06
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.628E+03
                                  500 K:  2.553E+03
                                 1000 K:  3.960E+03
                                 1500 K:  4.669E+03
                                 2000 K:  5.034E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.082E-05
                                  500 K:  2.862E-05
                                 1000 K:  9.316E-05
                                 1500 K:  1.833E-04
                                 2000 K:  2.954E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.828E+02
                                  500 K: -2.447E+02
                                 1000 K: -4.295E+02
                                 1500 K: -6.584E+02
                                 2000 K: -9.217E+02

   INTERMEDIATE PRODUCTS
   Molecular Weight (g/mol)            22.40976
   Ambient Density (kg/m^3)            0.944
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -2.208E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       6.649034E-01      5.318998E-01
   CARBON DIOXIDE                 5.157804E-04      2.626368E-04
   WATER VAPOR                    1.092498E-01      1.358992E-01
   CARBON MONOXIDE                1.867013E-01      1.493722E-01
   SOOT                           2.668578E-02      4.979075E-02
   HYDROGEN                       1.194387E-02      1.327753E-01
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.577E-05
                                  500 K:  2.339E-05
                                 1000 K:  3.782E-05
                                 1500 K:  4.989E-05
                                 2000 K:  6.056E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  3.018E-02
                                  500 K:  4.598E-02
                                 1000 K:  8.219E-02
                                 1500 K:  1.170E-01
                                 2000 K:  1.490E-01
        Enthalpy (J/kg) Ambient,  289 K: -2.219E+06
                                  500 K: -1.946E+06
                                 1000 K: -1.247E+06
                                 1500 K: -4.777E+05
                                 2000 K:  3.394E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.278E+03
                                  500 K:  1.321E+03
                                 1000 K:  1.475E+03
                                 1500 K:  1.594E+03
                                 2000 K:  1.669E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  2.666E-05
                                  500 K:  6.857E-05
                                 1000 K:  2.198E-04
                                 1500 K:  4.314E-04
                                 2000 K:  6.953E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.012E+02
                                  500 K: -1.423E+02
                                 1000 K: -2.492E+02
                                 1500 K: -3.648E+02
                                 2000 K: -4.864E+02

   PRODUCTS
   Molecular Weight (g/mol)            28.17380
   Ambient Density (kg/m^3)            1.187
   Initial Mass Fraction               0.000
   Enthalpy of Formation (J/kg)     -2.966E+06

   Sub Species                    Mass Fraction     Mole Fraction
   NITROGEN                       7.180937E-01      7.222054E-01
   CARBON DIOXIDE                 1.775993E-01      1.136947E-01
   WATER VAPOR                    1.025356E-01      1.603538E-01
   CARBON MONOXIDE                3.054196E-04      3.072046E-04
   SOOT                           1.466014E-03      3.438867E-03
   HYDROGEN CYANIDE               0.000000E+00      0.000000E+00
 
     Viscosity (kg/m/s) Ambient,  289 K:  1.596E-05
                                  500 K:  2.390E-05
                                 1000 K:  3.893E-05
                                 1500 K:  5.142E-05
                                 2000 K:  6.242E-05
   Therm. Cond. (W/m/K) Ambient,  289 K:  2.316E-02
                                  500 K:  3.617E-02
                                 1000 K:  6.706E-02
                                 1500 K:  9.616E-02
                                 2000 K:  1.223E-01
        Enthalpy (J/kg) Ambient,  289 K: -2.975E+06
                                  500 K: -2.741E+06
                                 1000 K: -2.131E+06
                                 1500 K: -1.454E+06
                                 2000 K: -7.369E+05
    Spec. Heat (J/kg/K) Ambient,  289 K:  1.087E+03
                                  500 K:  1.141E+03
                                 1000 K:  1.295E+03
                                 1500 K:  1.401E+03
                                 2000 K:  1.464E+03
   Diff. Coeff. (m^2/s) Ambient,  289 K:  1.905E-05
                                  500 K:  4.955E-05
                                 1000 K:  1.600E-04
                                 1500 K:  3.146E-04
                                 2000 K:  5.074E-04
 Gibbs Energy Amb. (kJ/mol),  289 K: -1.511E+02
                                  500 K: -1.940E+02
                                 1000 K: -3.063E+02
                                 1500 K: -4.283E+02
                                 2000 K: -5.571E+02


 Gas Phase Reaction Information

   Reaction 1

      Priority:                                                               1

      Fuel                                           Heat of Combustion (kJ/kg)
      PROPANE                                                        14234.4340
      2-step reaction,  Total Heat of Combustion                     45497.7928

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      NITROGEN                                                        -0.000000
      OXYGEN                                                          -2.125000
      WATER VAPOR                                                      2.000000
      CARBON MONOXIDE                                                  2.250000
      SOOT                                                             0.750000
      HYDROGEN                                                         2.000000
      PROPANE                                                         -1.000000

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                               -10.188039    -6.655160
      PROPANE                                            -1.000000    -1.000000
      INTERMEDIATE PRODUCTS                              15.063039     7.655160

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Extinction Model:  EXTINCTION 2
      Auto-Ignition Temperature (C):            -273.1
      Critical Flame Temperature (C):           1447.0

      Prescribed Radiative Fraction:             0.300

   Reaction 2

      Priority:                                                               2

      Fuel                                           Heat of Combustion (kJ/kg)
      INTERMEDIATE PRODUCTS                                           4083.9589

      Primitive Species Stoich. Coeff.
      Species ID                                                          Molar
      OXYGEN                                                          -0.184754
      CARBON DIOXIDE                                                   0.192791
      WATER VAPOR                                                      0.132775
      CARBON MONOXIDE                                                 -0.148850
      SOOT                                                            -0.043941
      HYDROGEN                                                        -0.132775

      Tracked (Lumped) Species Stoich. Coeff.
      Species ID                                             Molar         Mass
      AIR                                                -0.885778    -1.138547
      INTERMEDIATE PRODUCTS                              -1.000000    -1.000000
      PRODUCTS                                            1.701024     2.138547

      Reaction Kinetics

      Fast chemistry

      ODE Solver:  EXPLICIT EULER

      Prescribed Radiative Fraction:             0.300


 Material Information

   1 STEEL
     Emissivity:                                  0.800
     Density (kg/m3):                            7800.0
     Specific Heat (kJ/kg/K) Ambient,  289 K:  4.650E-01
                                       350 K:  4.650E-01
                                       500 K:  4.650E-01
                                       800 K:  4.650E-01
     Therm. Cond. (W/m/K) Ambient,     289 K:  5.400E+01
                                       350 K:  5.400E+01
                                       500 K:  5.400E+01
                                       800 K:  5.400E+01
     Enthalpy (kJ/kg) Ambient,         289 K:  1.344E+02
                                       350 K:  1.628E+02
                                       500 K:  2.325E+02
                                       800 K:  3.720E+02


 Surface Conditions

   0 INERT (DEFAULT)

   1 PAN
     Material List
          1  STEEL
     Layer  1
        Thickness   (m):  0.00300
        Density (kg/m3):  7800.00
        STEEL, Mass fraction:    1.00
     Reaction products considered from the first  0.50 layers.
     Total surface density    23.400 kg/m2
     Solid Phase Node, Layer, Coordinates(m):
                    0      1       0.0000000
                    1      1       0.0030000
     Exposed Backing

   2 POOL
     PROPANE Mass Flux (kg/s/m2)   6.800E-03

   3 OPEN
     Passive Vent to Atmosphere

   4 MIRROR
     Symmetry Plane

   5 INTERPOLATED

   6 PERIODIC

   7 HVAC

   8 MASSLESS TRACER

   9 DROPLET

  10 MASSLESS TARGET

  11 PERIODIC FLOW ONLY


 Lagrangian Particle Classes


 PROPerty Information

   1 TC
     Smokeview ID                sensor


 Cut-off Density and Temperature

    Minimum Temperature:  -259.1 C
    Maximum Temperature:  2726.8 C
    Minimum Density:  1.214E-01 kg/m3
    Maximum Density:  7.677E+01 kg/m3


 Device Information

   1 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   2 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   3 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   4 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   5 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   6 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   7 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   8 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
   9 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  10 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  11 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  12 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  13 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  14 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  15 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  16 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  17 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  18 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  19 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  20 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  21 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  22 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  23 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  24 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  25 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  26 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  27 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  28 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  29 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  30 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  31 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  32 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  33 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  34 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  35 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  36 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  37 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  38 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  39 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  40 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  41 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  42 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  43 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  44 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  45 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  46 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  47 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  48 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  49 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  50 ID: TC_CL
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  Property ID: TC
  51 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
  52 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  53 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  54 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  55 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
  56 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  57 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  58 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  59 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  60 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  61 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  62 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  63 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  64 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  65 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  66 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  67 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  68 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  69 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  70 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  71 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  72 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  73 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  74 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  75 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  76 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  77 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  78 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  79 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  80 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  81 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  82 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  83 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  84 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  85 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  86 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  87 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  88 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  89 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  90 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  91 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  92 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  93 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  94 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  95 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  96 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  97 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  98 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
  99 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 100 ID: TG_CL
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 101 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 102 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 103 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 104 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 105 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 106 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 107 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 108 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 109 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 110 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 111 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 112 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 113 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 114 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 115 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 116 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 117 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 118 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 119 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 120 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 121 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 122 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 123 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 124 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 125 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 126 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 127 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 128 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 129 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 130 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 131 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 132 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 133 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 134 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 135 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 136 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 137 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 138 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 139 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 140 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 141 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 142 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 143 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 144 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 145 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 146 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 147 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 148 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 149 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 150 ID: w_CL
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 151 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 152 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 153 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 154 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 155 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 156 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 157 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 158 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 159 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 160 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 161 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 162 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 163 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 164 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 165 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 166 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 167 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 168 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 169 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 170 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 171 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 172 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 173 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 174 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 175 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 176 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 177 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 178 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 179 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 180 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 181 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 182 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 183 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 184 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 185 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 186 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 187 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 188 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 189 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 190 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 191 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 192 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 193 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 194 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 195 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 196 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 197 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 198 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 199 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 200 ID: TC_CL_RMS
     QUANTITY: THERMOCOUPLE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RMS
  Property ID: TC
 201 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RMS
 202 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RMS
 203 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RMS
 204 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RMS
 205 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RMS
 206 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RMS
 207 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RMS
 208 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RMS
 209 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RMS
 210 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RMS
 211 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RMS
 212 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RMS
 213 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RMS
 214 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RMS
 215 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RMS
 216 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RMS
 217 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RMS
 218 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RMS
 219 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RMS
 220 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RMS
 221 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RMS
 222 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RMS
 223 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RMS
 224 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RMS
 225 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RMS
 226 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RMS
 227 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RMS
 228 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RMS
 229 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RMS
 230 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RMS
 231 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RMS
 232 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RMS
 233 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RMS
 234 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RMS
 235 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RMS
 236 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RMS
 237 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RMS
 238 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RMS
 239 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RMS
 240 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RMS
 241 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RMS
 242 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RMS
 243 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RMS
 244 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RMS
 245 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RMS
 246 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RMS
 247 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RMS
 248 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RMS
 249 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RMS
 250 ID: TG_CL_RMS
     QUANTITY: TEMPERATURE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RMS
 251 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RMS
 252 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RMS
 253 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RMS
 254 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RMS
 255 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RMS
 256 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RMS
 257 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RMS
 258 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RMS
 259 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RMS
 260 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RMS
 261 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RMS
 262 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RMS
 263 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RMS
 264 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RMS
 265 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RMS
 266 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RMS
 267 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RMS
 268 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RMS
 269 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RMS
 270 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RMS
 271 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RMS
 272 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RMS
 273 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RMS
 274 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RMS
 275 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RMS
 276 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RMS
 277 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RMS
 278 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RMS
 279 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RMS
 280 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RMS
 281 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RMS
 282 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RMS
 283 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RMS
 284 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RMS
 285 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RMS
 286 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RMS
 287 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RMS
 288 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RMS
 289 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RMS
 290 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RMS
 291 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RMS
 292 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RMS
 293 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RMS
 294 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RMS
 295 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RMS
 296 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RMS
 297 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RMS
 298 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RMS
 299 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RMS
 300 ID: w_CL_RMS
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RMS
 301 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 302 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 303 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 304 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 305 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 306 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 307 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 308 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 309 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 310 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 311 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 312 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 313 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 314 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 315 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 316 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 317 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 318 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 319 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 320 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 321 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 322 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 323 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 324 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 325 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 326 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 327 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 328 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 329 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 330 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 331 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 332 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 333 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 334 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 335 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 336 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 337 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 338 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 339 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 340 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 341 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 342 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 343 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 344 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 345 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 346 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 347 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 348 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 349 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 350 ID: X_O2
     QUANTITY: VOLUME FRACTION
     Species ID: OXYGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 351 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 352 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 353 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 354 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 355 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 356 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 357 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 358 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 359 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 360 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 361 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 362 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 363 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 364 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 365 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 366 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 367 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 368 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 369 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 370 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 371 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 372 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 373 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 374 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 375 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 376 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 377 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 378 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 379 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 380 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 381 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 382 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 383 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 384 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 385 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 386 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 387 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 388 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 389 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 390 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 391 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 392 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 393 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 394 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 395 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 396 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 397 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 398 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 399 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 400 ID: X_CO2
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON DIOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 401 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 402 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 403 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 404 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 405 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 406 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 407 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 408 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 409 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 410 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 411 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 412 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 413 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 414 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 415 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 416 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 417 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 418 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 419 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 420 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 421 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 422 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 423 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 424 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 425 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 426 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 427 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 428 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 429 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 430 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 431 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 432 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 433 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 434 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 435 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 436 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 437 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 438 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 439 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 440 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 441 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 442 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 443 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 444 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 445 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 446 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 447 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 448 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 449 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 450 ID: X_CO
     QUANTITY: VOLUME FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 451 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 452 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 453 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 454 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 455 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 456 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 457 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 458 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 459 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 460 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 461 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 462 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 463 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 464 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 465 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 466 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 467 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 468 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 469 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 470 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 471 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 472 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 473 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 474 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 475 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 476 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 477 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 478 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 479 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 480 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 481 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 482 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 483 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 484 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 485 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 486 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 487 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 488 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 489 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 490 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 491 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 492 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 493 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 494 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 495 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 496 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 497 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 498 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 499 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 500 ID: X_FUEL
     QUANTITY: VOLUME FRACTION
     Species ID: PROPANE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 501 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 502 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 503 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 504 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 505 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 506 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 507 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 508 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 509 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 510 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 511 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 512 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 513 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 514 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 515 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 516 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 517 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 518 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 519 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 520 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 521 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 522 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 523 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 524 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 525 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 526 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 527 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 528 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 529 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 530 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 531 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 532 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 533 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 534 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 535 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 536 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 537 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 538 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 539 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 540 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 541 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 542 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 543 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 544 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 545 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 546 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 547 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 548 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 549 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 550 ID: X_H2O
     QUANTITY: VOLUME FRACTION
     Species ID: WATER VAPOR
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 551 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 552 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 553 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 554 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 555 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 556 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 557 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 558 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 559 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 560 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 561 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 562 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 563 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 564 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 565 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 566 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 567 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 568 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 569 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 570 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 571 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 572 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 573 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 574 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 575 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 576 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 577 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 578 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 579 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 580 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 581 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 582 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 583 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 584 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 585 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 586 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 587 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 588 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 589 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 590 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 591 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 592 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 593 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 594 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 595 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 596 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 597 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 598 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 599 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 600 ID: X_H2
     QUANTITY: VOLUME FRACTION
     Species ID: HYDROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 601 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 602 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 603 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 604 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 605 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 606 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 607 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 608 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 609 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 610 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 611 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 612 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 613 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 614 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 615 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 616 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 617 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 618 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 619 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 620 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 621 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 622 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 623 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 624 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 625 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 626 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 627 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 628 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 629 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 630 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 631 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 632 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 633 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 634 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 635 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 636 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 637 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 638 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 639 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 640 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 641 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 642 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 643 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 644 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 645 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 646 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 647 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 648 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 649 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 650 ID: X_N2
     QUANTITY: VOLUME FRACTION
     Species ID: NITROGEN
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 651 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 652 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 653 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 654 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 655 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 656 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 657 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 658 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 659 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 660 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 661 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 662 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 663 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 664 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 665 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 666 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 667 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 668 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 669 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 670 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 671 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 672 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 673 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 674 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 675 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 676 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 677 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 678 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 679 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 680 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 681 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 682 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 683 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 684 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 685 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 686 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 687 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 688 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 689 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 690 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 691 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 692 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 693 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 694 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 695 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 696 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 697 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 698 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 699 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 700 ID: Y_CO
     QUANTITY: MASS FRACTION
     Species ID: CARBON MONOXIDE
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 701 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.500000E-03
     TEMPORAL STATISTIC: RUNNING AVERAGE
 702 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.280612E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 703 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.311224E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 704 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.341837E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 705 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.372449E-02
     TEMPORAL STATISTIC: RUNNING AVERAGE
 706 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.040306E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 707 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.243367E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 708 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.446429E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 709 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.649490E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 710 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.852551E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 711 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.055612E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 712 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.258673E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 713 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.461735E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 714 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.664796E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 715 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    2.867857E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 716 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.070918E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 717 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.273980E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 718 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.477041E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 719 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.680102E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 720 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    3.883163E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 721 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.086224E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 722 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.289286E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 723 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.492347E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 724 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.695408E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 725 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    4.898469E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 726 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.101531E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 727 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.304592E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 728 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.507653E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 729 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.710714E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 730 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    5.913776E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 731 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.116837E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 732 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.319898E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 733 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.522959E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 734 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.726020E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 735 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    6.929082E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 736 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.132143E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 737 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.335204E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 738 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.538265E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 739 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.741327E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 740 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    7.944388E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 741 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.147449E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 742 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.350510E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 743 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.553571E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 744 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.756633E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 745 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    8.959694E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 746 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.162755E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 747 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.365816E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 748 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.568878E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 749 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.771939E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 750 ID: Y_Soot
     QUANTITY: MASS FRACTION
     Species ID: SOOT
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    9.975000E-01
     TEMPORAL STATISTIC: RUNNING AVERAGE
 751 ID: w
     QUANTITY: W-VELOCITY
     Coordinates (X,Y,Z):    1.000000E-03    1.000000E-03    1.510000E-01
     TEMPORAL STATISTIC: TIME AVERAGE


 Radiation Model Information

   Number of control angles   24
   Time step increment         1
   Angle increment             1
   Theta band N_phi   Solid angle
     1:        4     0.460
     2:        8     0.555
     3:        8     0.555
     4:        4     0.460
   Using gray gas absorption.
   Mean beam length  1.000E-01 m
 
 

 Run Time Diagnostics

 Time Step:      1, Simulation Time:    0.0058 s, Step Size: 0.00576 s, Pressure Iterations: 2
 Time Step:      2, Simulation Time:     0.012 s, Step Size: 0.00576 s, Pressure Iterations: 5
 Time Step:      3, Simulation Time:     0.017 s, Step Size: 0.00576 s, Pressure Iterations: 10
 Time Step:      4, Simulation Time:     0.023 s, Step Size: 0.00576 s, Pressure Iterations: 10
 Time Step:      5, Simulation Time:     0.029 s, Step Size: 0.00576 s, Pressure Iterations: 10
 Time Step:      6, Simulation Time:     0.035 s, Step Size: 0.00576 s, Pressure Iterations: 10
 Time Step:      7, Simulation Time:     0.040 s, Step Size: 0.00576 s, Pressure Iterations: 6
 Time Step:      8, Simulation Time:     0.046 s, Step Size: 0.00576 s, Pressure Iterations: 3
 Time Step:      9, Simulation Time:     0.052 s, Step Size: 0.00576 s, Pressure Iterations: 4
 Time Step:     10, Simulation Time:     0.058 s, Step Size: 0.00576 s, Pressure Iterations: 4
 Time Step:     20, Simulation Time:      0.12 s, Step Size: 0.00576 s, Pressure Iterations: 4
 Time Step:     30, Simulation Time:      0.17 s, Step Size: 0.00576 s, Pressure Iterations: 10
 Time Step:     40, Simulation Time:      0.23 s, Step Size: 0.00576 s, Pressure Iterations: 10
 Time Step:     50, Simulation Time:      0.28 s, Step Size: 0.00457 s, Pressure Iterations: 10
 Time Step:     60, Simulation Time:      0.33 s, Step Size: 0.00552 s, Pressure Iterations: 10
 Time Step:     70, Simulation Time:      0.38 s, Step Size: 0.00417 s, Pressure Iterations: 10
 Time Step:     80, Simulation Time:      0.41 s, Step Size: 0.00328 s, Pressure Iterations: 10
 Time Step:     90, Simulation Time:      0.44 s, Step Size: 0.00258 s, Pressure Iterations: 10
 Time Step:    100, Simulation Time:      0.46 s, Step Size: 0.00231 s, Pressure Iterations: 10
 Time Step:    200, Simulation Time:      0.63 s, Step Size: 0.00144 s, Pressure Iterations: 10
 Time Step:    300, Simulation Time:      0.77 s, Step Size: 0.00129 s, Pressure Iterations: 10
 Time Step:    400, Simulation Time:      0.87 s, Step Size: 0.00081 s, Pressure Iterations: 10
 Time Step:    500, Simulation Time:      0.94 s, Step Size: 0.00073 s, Pressure Iterations: 9
 Time Step:    600, Simulation Time:      1.01 s, Step Size: 0.00064 s, Pressure Iterations: 9
 Time Step:    700, Simulation Time:      1.06 s, Step Size: 0.00055 s, Pressure Iterations: 10
 Time Step:    800, Simulation Time:      1.12 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:    900, Simulation Time:      1.17 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:   1000, Simulation Time:      1.23 s, Step Size: 0.00057 s, Pressure Iterations: 9
 Time Step:   1100, Simulation Time:      1.28 s, Step Size: 0.00056 s, Pressure Iterations: 8
 Time Step:   1200, Simulation Time:      1.33 s, Step Size: 0.00056 s, Pressure Iterations: 10
 Time Step:   1300, Simulation Time:      1.38 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   1400, Simulation Time:      1.43 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   1500, Simulation Time:      1.47 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   1600, Simulation Time:      1.51 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   1700, Simulation Time:      1.55 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   1800, Simulation Time:      1.59 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:   1900, Simulation Time:      1.62 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   2000, Simulation Time:      1.67 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   2100, Simulation Time:      1.71 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   2200, Simulation Time:      1.75 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   2300, Simulation Time:      1.79 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   2400, Simulation Time:      1.83 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:   2500, Simulation Time:      1.88 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:   2600, Simulation Time:      1.93 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:   2700, Simulation Time:      1.97 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   2800, Simulation Time:      2.01 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   2900, Simulation Time:      2.05 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   3000, Simulation Time:      2.10 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   3100, Simulation Time:      2.14 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   3200, Simulation Time:      2.18 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:   3300, Simulation Time:      2.22 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   3400, Simulation Time:      2.26 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   3500, Simulation Time:      2.31 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   3600, Simulation Time:      2.34 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   3700, Simulation Time:      2.38 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   3800, Simulation Time:      2.43 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   3900, Simulation Time:      2.47 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:   4000, Simulation Time:      2.52 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:   4100, Simulation Time:      2.57 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:   4200, Simulation Time:      2.61 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   4300, Simulation Time:      2.66 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   4400, Simulation Time:      2.70 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   4500, Simulation Time:      2.74 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   4600, Simulation Time:      2.78 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   4700, Simulation Time:      2.82 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   4800, Simulation Time:      2.86 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   4900, Simulation Time:      2.91 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   5000, Simulation Time:      2.95 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   5100, Simulation Time:      2.99 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   5200, Simulation Time:      3.04 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:   5300, Simulation Time:      3.09 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:   5400, Simulation Time:      3.14 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   5500, Simulation Time:      3.18 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:   5600, Simulation Time:      3.22 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:   5700, Simulation Time:      3.25 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:   5800, Simulation Time:      3.29 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   5900, Simulation Time:      3.34 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   6000, Simulation Time:      3.38 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   6100, Simulation Time:      3.42 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:   6200, Simulation Time:      3.47 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   6300, Simulation Time:      3.51 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   6400, Simulation Time:      3.55 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:   6500, Simulation Time:      3.59 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:   6600, Simulation Time:      3.62 s, Step Size: 0.00032 s, Pressure Iterations: 10
 Time Step:   6700, Simulation Time:      3.65 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   6800, Simulation Time:      3.69 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   6900, Simulation Time:      3.73 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   7000, Simulation Time:      3.77 s, Step Size: 0.00043 s, Pressure Iterations: 8
 Time Step:   7100, Simulation Time:      3.82 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:   7200, Simulation Time:      3.87 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:   7300, Simulation Time:      3.92 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:   7400, Simulation Time:      3.96 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:   7500, Simulation Time:      4.01 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   7600, Simulation Time:      4.05 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   7700, Simulation Time:      4.09 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   7800, Simulation Time:      4.13 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   7900, Simulation Time:      4.17 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   8000, Simulation Time:      4.21 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:   8100, Simulation Time:      4.25 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   8200, Simulation Time:      4.30 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   8300, Simulation Time:      4.34 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   8400, Simulation Time:      4.39 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:   8500, Simulation Time:      4.44 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:   8600, Simulation Time:      4.48 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:   8700, Simulation Time:      4.53 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   8800, Simulation Time:      4.56 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   8900, Simulation Time:      4.60 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:   9000, Simulation Time:      4.64 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:   9100, Simulation Time:      4.68 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:   9200, Simulation Time:      4.73 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:   9300, Simulation Time:      4.77 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:   9400, Simulation Time:      4.81 s, Step Size: 0.00040 s, Pressure Iterations: 9
 Time Step:   9500, Simulation Time:      4.85 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   9600, Simulation Time:      4.89 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:   9700, Simulation Time:      4.93 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   9800, Simulation Time:      4.97 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:   9900, Simulation Time:      5.02 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  10000, Simulation Time:      5.07 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  10100, Simulation Time:      5.11 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  10200, Simulation Time:      5.15 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  10300, Simulation Time:      5.19 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  10400, Simulation Time:      5.23 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  10500, Simulation Time:      5.27 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  10600, Simulation Time:      5.31 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  10700, Simulation Time:      5.35 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  10800, Simulation Time:      5.39 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  10900, Simulation Time:      5.44 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  11000, Simulation Time:      5.48 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  11100, Simulation Time:      5.52 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  11200, Simulation Time:      5.56 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  11300, Simulation Time:      5.60 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  11400, Simulation Time:      5.64 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  11500, Simulation Time:      5.68 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  11600, Simulation Time:      5.71 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  11700, Simulation Time:      5.75 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  11800, Simulation Time:      5.80 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  11900, Simulation Time:      5.84 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  12000, Simulation Time:      5.87 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  12100, Simulation Time:      5.91 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  12200, Simulation Time:      5.95 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  12300, Simulation Time:      6.00 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  12400, Simulation Time:      6.04 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  12500, Simulation Time:      6.08 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  12600, Simulation Time:      6.13 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  12700, Simulation Time:      6.18 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  12800, Simulation Time:      6.22 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  12900, Simulation Time:      6.26 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  13000, Simulation Time:      6.30 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  13100, Simulation Time:      6.33 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  13200, Simulation Time:      6.37 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  13300, Simulation Time:      6.41 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  13400, Simulation Time:      6.46 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  13500, Simulation Time:      6.51 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  13600, Simulation Time:      6.55 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  13700, Simulation Time:      6.59 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  13800, Simulation Time:      6.64 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  13900, Simulation Time:      6.67 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  14000, Simulation Time:      6.71 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  14100, Simulation Time:      6.75 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  14200, Simulation Time:      6.79 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  14300, Simulation Time:      6.84 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  14400, Simulation Time:      6.88 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  14500, Simulation Time:      6.93 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  14600, Simulation Time:      6.98 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  14700, Simulation Time:      7.01 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  14800, Simulation Time:      7.05 s, Step Size: 0.00034 s, Pressure Iterations: 9
 Time Step:  14900, Simulation Time:      7.08 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  15000, Simulation Time:      7.11 s, Step Size: 0.00030 s, Pressure Iterations: 10
 Time Step:  15100, Simulation Time:      7.15 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  15200, Simulation Time:      7.18 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  15300, Simulation Time:      7.22 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  15400, Simulation Time:      7.26 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  15500, Simulation Time:      7.31 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  15600, Simulation Time:      7.35 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  15700, Simulation Time:      7.40 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  15800, Simulation Time:      7.46 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  15900, Simulation Time:      7.51 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  16000, Simulation Time:      7.55 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  16100, Simulation Time:      7.58 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  16200, Simulation Time:      7.62 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  16300, Simulation Time:      7.66 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  16400, Simulation Time:      7.69 s, Step Size: 0.00032 s, Pressure Iterations: 10
 Time Step:  16500, Simulation Time:      7.73 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  16600, Simulation Time:      7.76 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  16700, Simulation Time:      7.80 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  16800, Simulation Time:      7.84 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  16900, Simulation Time:      7.88 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  17000, Simulation Time:      7.92 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  17100, Simulation Time:      7.96 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  17200, Simulation Time:      8.01 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  17300, Simulation Time:      8.06 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  17400, Simulation Time:      8.11 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  17500, Simulation Time:      8.15 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  17600, Simulation Time:      8.20 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  17700, Simulation Time:      8.24 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  17800, Simulation Time:      8.28 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  17900, Simulation Time:      8.33 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  18000, Simulation Time:      8.37 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  18100, Simulation Time:      8.42 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  18200, Simulation Time:      8.46 s, Step Size: 0.00048 s, Pressure Iterations: 9
 Time Step:  18300, Simulation Time:      8.51 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  18400, Simulation Time:      8.56 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  18500, Simulation Time:      8.61 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  18600, Simulation Time:      8.64 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  18700, Simulation Time:      8.68 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  18800, Simulation Time:      8.72 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  18900, Simulation Time:      8.77 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  19000, Simulation Time:      8.81 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  19100, Simulation Time:      8.86 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  19200, Simulation Time:      8.91 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  19300, Simulation Time:      8.96 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  19400, Simulation Time:      9.01 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step:  19500, Simulation Time:      9.06 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  19600, Simulation Time:      9.11 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  19700, Simulation Time:      9.15 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  19800, Simulation Time:      9.19 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  19900, Simulation Time:      9.23 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  20000, Simulation Time:      9.27 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  20100, Simulation Time:      9.30 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  20200, Simulation Time:      9.34 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  20300, Simulation Time:      9.38 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  20400, Simulation Time:      9.41 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  20500, Simulation Time:      9.45 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  20600, Simulation Time:      9.49 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  20700, Simulation Time:      9.53 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  20800, Simulation Time:      9.57 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  20900, Simulation Time:      9.62 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  21000, Simulation Time:      9.67 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  21100, Simulation Time:      9.72 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  21200, Simulation Time:      9.77 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  21300, Simulation Time:      9.81 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  21400, Simulation Time:      9.86 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  21500, Simulation Time:      9.90 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  21600, Simulation Time:      9.94 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  21700, Simulation Time:      9.98 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  21800, Simulation Time:     10.02 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  21900, Simulation Time:     10.06 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  22000, Simulation Time:     10.10 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  22100, Simulation Time:     10.15 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  22200, Simulation Time:     10.19 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  22300, Simulation Time:     10.24 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  22400, Simulation Time:     10.28 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  22500, Simulation Time:     10.32 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  22600, Simulation Time:     10.36 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  22700, Simulation Time:     10.40 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  22800, Simulation Time:     10.44 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  22900, Simulation Time:     10.47 s, Step Size: 0.00031 s, Pressure Iterations: 10
 Time Step:  23000, Simulation Time:     10.50 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  23100, Simulation Time:     10.54 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  23200, Simulation Time:     10.57 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  23300, Simulation Time:     10.61 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  23400, Simulation Time:     10.65 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  23500, Simulation Time:     10.69 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  23600, Simulation Time:     10.74 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  23700, Simulation Time:     10.79 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  23800, Simulation Time:     10.84 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  23900, Simulation Time:     10.88 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  24000, Simulation Time:     10.92 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  24100, Simulation Time:     10.95 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  24200, Simulation Time:     10.99 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  24300, Simulation Time:     11.03 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  24400, Simulation Time:     11.07 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  24500, Simulation Time:     11.12 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  24600, Simulation Time:     11.17 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  24700, Simulation Time:     11.22 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  24800, Simulation Time:     11.27 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  24900, Simulation Time:     11.31 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  25000, Simulation Time:     11.35 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  25100, Simulation Time:     11.40 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  25200, Simulation Time:     11.45 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  25300, Simulation Time:     11.50 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  25400, Simulation Time:     11.54 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  25500, Simulation Time:     11.58 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  25600, Simulation Time:     11.62 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  25700, Simulation Time:     11.66 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  25800, Simulation Time:     11.69 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  25900, Simulation Time:     11.73 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  26000, Simulation Time:     11.77 s, Step Size: 0.00039 s, Pressure Iterations: 9
 Time Step:  26100, Simulation Time:     11.81 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  26200, Simulation Time:     11.85 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  26300, Simulation Time:     11.89 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  26400, Simulation Time:     11.94 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  26500, Simulation Time:     11.99 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  26600, Simulation Time:     12.04 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  26700, Simulation Time:     12.08 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  26800, Simulation Time:     12.11 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  26900, Simulation Time:     12.15 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  27000, Simulation Time:     12.19 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  27100, Simulation Time:     12.23 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  27200, Simulation Time:     12.26 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  27300, Simulation Time:     12.31 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  27400, Simulation Time:     12.35 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  27500, Simulation Time:     12.40 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  27600, Simulation Time:     12.45 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  27700, Simulation Time:     12.49 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  27800, Simulation Time:     12.54 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  27900, Simulation Time:     12.58 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  28000, Simulation Time:     12.62 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  28100, Simulation Time:     12.65 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  28200, Simulation Time:     12.69 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  28300, Simulation Time:     12.72 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  28400, Simulation Time:     12.76 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  28500, Simulation Time:     12.80 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  28600, Simulation Time:     12.85 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  28700, Simulation Time:     12.90 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  28800, Simulation Time:     12.94 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  28900, Simulation Time:     12.98 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  29000, Simulation Time:     13.02 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  29100, Simulation Time:     13.06 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  29200, Simulation Time:     13.10 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  29300, Simulation Time:     13.14 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  29400, Simulation Time:     13.19 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  29500, Simulation Time:     13.24 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  29600, Simulation Time:     13.29 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  29700, Simulation Time:     13.34 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  29800, Simulation Time:     13.39 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  29900, Simulation Time:     13.44 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  30000, Simulation Time:     13.48 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  30100, Simulation Time:     13.52 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  30200, Simulation Time:     13.56 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  30300, Simulation Time:     13.61 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  30400, Simulation Time:     13.65 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  30500, Simulation Time:     13.70 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  30600, Simulation Time:     13.76 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  30700, Simulation Time:     13.81 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  30800, Simulation Time:     13.85 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  30900, Simulation Time:     13.89 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  31000, Simulation Time:     13.93 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  31100, Simulation Time:     13.98 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  31200, Simulation Time:     14.02 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  31300, Simulation Time:     14.07 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  31400, Simulation Time:     14.12 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  31500, Simulation Time:     14.17 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  31600, Simulation Time:     14.22 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  31700, Simulation Time:     14.26 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  31800, Simulation Time:     14.29 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  31900, Simulation Time:     14.33 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  32000, Simulation Time:     14.37 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  32100, Simulation Time:     14.41 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  32200, Simulation Time:     14.46 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  32300, Simulation Time:     14.50 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  32400, Simulation Time:     14.54 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  32500, Simulation Time:     14.58 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  32600, Simulation Time:     14.62 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  32700, Simulation Time:     14.66 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  32800, Simulation Time:     14.71 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  32900, Simulation Time:     14.75 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  33000, Simulation Time:     14.79 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  33100, Simulation Time:     14.82 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  33200, Simulation Time:     14.85 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  33300, Simulation Time:     14.89 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  33400, Simulation Time:     14.93 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  33500, Simulation Time:     14.97 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  33600, Simulation Time:     15.01 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  33700, Simulation Time:     15.05 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  33800, Simulation Time:     15.09 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  33900, Simulation Time:     15.14 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  34000, Simulation Time:     15.18 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  34100, Simulation Time:     15.23 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  34200, Simulation Time:     15.28 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  34300, Simulation Time:     15.32 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  34400, Simulation Time:     15.36 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  34500, Simulation Time:     15.40 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  34600, Simulation Time:     15.44 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  34700, Simulation Time:     15.48 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  34800, Simulation Time:     15.52 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  34900, Simulation Time:     15.57 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  35000, Simulation Time:     15.62 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  35100, Simulation Time:     15.67 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  35200, Simulation Time:     15.72 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  35300, Simulation Time:     15.76 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  35400, Simulation Time:     15.81 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  35500, Simulation Time:     15.85 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  35600, Simulation Time:     15.89 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  35700, Simulation Time:     15.93 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  35800, Simulation Time:     15.96 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  35900, Simulation Time:     16.01 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  36000, Simulation Time:     16.05 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  36100, Simulation Time:     16.09 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  36200, Simulation Time:     16.13 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  36300, Simulation Time:     16.17 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  36400, Simulation Time:     16.22 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  36500, Simulation Time:     16.26 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  36600, Simulation Time:     16.31 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  36700, Simulation Time:     16.36 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  36800, Simulation Time:     16.40 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  36900, Simulation Time:     16.45 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  37000, Simulation Time:     16.49 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  37100, Simulation Time:     16.54 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  37200, Simulation Time:     16.59 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  37300, Simulation Time:     16.64 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  37400, Simulation Time:     16.69 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  37500, Simulation Time:     16.73 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  37600, Simulation Time:     16.78 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  37700, Simulation Time:     16.83 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  37800, Simulation Time:     16.88 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  37900, Simulation Time:     16.93 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  38000, Simulation Time:     16.98 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  38100, Simulation Time:     17.03 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  38200, Simulation Time:     17.08 s, Step Size: 0.00055 s, Pressure Iterations: 10
 Time Step:  38300, Simulation Time:     17.13 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  38400, Simulation Time:     17.17 s, Step Size: 0.00043 s, Pressure Iterations: 9
 Time Step:  38500, Simulation Time:     17.22 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  38600, Simulation Time:     17.27 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  38700, Simulation Time:     17.31 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  38800, Simulation Time:     17.36 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  38900, Simulation Time:     17.40 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  39000, Simulation Time:     17.44 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  39100, Simulation Time:     17.49 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  39200, Simulation Time:     17.54 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  39300, Simulation Time:     17.58 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  39400, Simulation Time:     17.62 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  39500, Simulation Time:     17.66 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  39600, Simulation Time:     17.70 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  39700, Simulation Time:     17.74 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  39800, Simulation Time:     17.79 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  39900, Simulation Time:     17.83 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  40000, Simulation Time:     17.88 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  40100, Simulation Time:     17.93 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  40200, Simulation Time:     17.97 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  40300, Simulation Time:     18.01 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  40400, Simulation Time:     18.05 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  40500, Simulation Time:     18.09 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  40600, Simulation Time:     18.14 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  40700, Simulation Time:     18.19 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  40800, Simulation Time:     18.23 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  40900, Simulation Time:     18.28 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  41000, Simulation Time:     18.33 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  41100, Simulation Time:     18.37 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  41200, Simulation Time:     18.41 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  41300, Simulation Time:     18.45 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  41400, Simulation Time:     18.50 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  41500, Simulation Time:     18.55 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  41600, Simulation Time:     18.60 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  41700, Simulation Time:     18.65 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  41800, Simulation Time:     18.70 s, Step Size: 0.00056 s, Pressure Iterations: 10
 Time Step:  41900, Simulation Time:     18.75 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  42000, Simulation Time:     18.80 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  42100, Simulation Time:     18.84 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  42200, Simulation Time:     18.88 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  42300, Simulation Time:     18.92 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  42400, Simulation Time:     18.96 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  42500, Simulation Time:     19.01 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  42600, Simulation Time:     19.05 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  42700, Simulation Time:     19.10 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  42800, Simulation Time:     19.14 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  42900, Simulation Time:     19.19 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  43000, Simulation Time:     19.23 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  43100, Simulation Time:     19.27 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  43200, Simulation Time:     19.32 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  43300, Simulation Time:     19.37 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  43400, Simulation Time:     19.41 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  43500, Simulation Time:     19.46 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  43600, Simulation Time:     19.51 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  43700, Simulation Time:     19.55 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  43800, Simulation Time:     19.58 s, Step Size: 0.00040 s, Pressure Iterations: 9
 Time Step:  43900, Simulation Time:     19.62 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  44000, Simulation Time:     19.67 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  44100, Simulation Time:     19.71 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  44200, Simulation Time:     19.75 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  44300, Simulation Time:     19.80 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  44400, Simulation Time:     19.84 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  44500, Simulation Time:     19.88 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  44600, Simulation Time:     19.92 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  44700, Simulation Time:     19.95 s, Step Size: 0.00032 s, Pressure Iterations: 10
 Time Step:  44800, Simulation Time:     19.99 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  44900, Simulation Time:     20.02 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  45000, Simulation Time:     20.06 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  45100, Simulation Time:     20.10 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  45200, Simulation Time:     20.15 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  45300, Simulation Time:     20.19 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  45400, Simulation Time:     20.24 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  45500, Simulation Time:     20.29 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  45600, Simulation Time:     20.33 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  45700, Simulation Time:     20.38 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  45800, Simulation Time:     20.43 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  45900, Simulation Time:     20.48 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  46000, Simulation Time:     20.52 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  46100, Simulation Time:     20.56 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  46200, Simulation Time:     20.60 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  46300, Simulation Time:     20.64 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  46400, Simulation Time:     20.68 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  46500, Simulation Time:     20.72 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  46600, Simulation Time:     20.76 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  46700, Simulation Time:     20.79 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  46800, Simulation Time:     20.83 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  46900, Simulation Time:     20.86 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  47000, Simulation Time:     20.90 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  47100, Simulation Time:     20.95 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  47200, Simulation Time:     20.99 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  47300, Simulation Time:     21.04 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  47400, Simulation Time:     21.08 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  47500, Simulation Time:     21.12 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  47600, Simulation Time:     21.17 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  47700, Simulation Time:     21.21 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  47800, Simulation Time:     21.26 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  47900, Simulation Time:     21.31 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  48000, Simulation Time:     21.36 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  48100, Simulation Time:     21.40 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  48200, Simulation Time:     21.43 s, Step Size: 0.00032 s, Pressure Iterations: 10
 Time Step:  48300, Simulation Time:     21.46 s, Step Size: 0.00031 s, Pressure Iterations: 10
 Time Step:  48400, Simulation Time:     21.50 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  48500, Simulation Time:     21.53 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  48600, Simulation Time:     21.57 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  48700, Simulation Time:     21.61 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  48800, Simulation Time:     21.65 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  48900, Simulation Time:     21.69 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  49000, Simulation Time:     21.74 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  49100, Simulation Time:     21.78 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  49200, Simulation Time:     21.82 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  49300, Simulation Time:     21.86 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  49400, Simulation Time:     21.89 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  49500, Simulation Time:     21.93 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  49600, Simulation Time:     21.97 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  49700, Simulation Time:     22.00 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  49800, Simulation Time:     22.04 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  49900, Simulation Time:     22.09 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  50000, Simulation Time:     22.13 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  50100, Simulation Time:     22.17 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  50200, Simulation Time:     22.22 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  50300, Simulation Time:     22.27 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  50400, Simulation Time:     22.31 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  50500, Simulation Time:     22.36 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  50600, Simulation Time:     22.40 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  50700, Simulation Time:     22.43 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  50800, Simulation Time:     22.47 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  50900, Simulation Time:     22.51 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  51000, Simulation Time:     22.56 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  51100, Simulation Time:     22.60 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  51200, Simulation Time:     22.64 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  51300, Simulation Time:     22.67 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  51400, Simulation Time:     22.71 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  51500, Simulation Time:     22.74 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  51600, Simulation Time:     22.78 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  51700, Simulation Time:     22.82 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  51800, Simulation Time:     22.86 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  51900, Simulation Time:     22.90 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  52000, Simulation Time:     22.93 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  52100, Simulation Time:     22.97 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  52200, Simulation Time:     23.02 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  52300, Simulation Time:     23.07 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  52400, Simulation Time:     23.12 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  52500, Simulation Time:     23.17 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  52600, Simulation Time:     23.22 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  52700, Simulation Time:     23.27 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  52800, Simulation Time:     23.32 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  52900, Simulation Time:     23.36 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  53000, Simulation Time:     23.41 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  53100, Simulation Time:     23.46 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  53200, Simulation Time:     23.51 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  53300, Simulation Time:     23.55 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  53400, Simulation Time:     23.59 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  53500, Simulation Time:     23.63 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  53600, Simulation Time:     23.67 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  53700, Simulation Time:     23.71 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  53800, Simulation Time:     23.75 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  53900, Simulation Time:     23.80 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  54000, Simulation Time:     23.85 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  54100, Simulation Time:     23.90 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  54200, Simulation Time:     23.95 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  54300, Simulation Time:     24.00 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  54400, Simulation Time:     24.05 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  54500, Simulation Time:     24.09 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  54600, Simulation Time:     24.13 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  54700, Simulation Time:     24.18 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  54800, Simulation Time:     24.22 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  54900, Simulation Time:     24.27 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  55000, Simulation Time:     24.31 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  55100, Simulation Time:     24.36 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  55200, Simulation Time:     24.40 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  55300, Simulation Time:     24.45 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  55400, Simulation Time:     24.50 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  55500, Simulation Time:     24.54 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  55600, Simulation Time:     24.58 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  55700, Simulation Time:     24.62 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  55800, Simulation Time:     24.66 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  55900, Simulation Time:     24.71 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  56000, Simulation Time:     24.75 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  56100, Simulation Time:     24.79 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  56200, Simulation Time:     24.84 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  56300, Simulation Time:     24.88 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  56400, Simulation Time:     24.93 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  56500, Simulation Time:     24.96 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  56600, Simulation Time:     25.01 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  56700, Simulation Time:     25.05 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  56800, Simulation Time:     25.10 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  56900, Simulation Time:     25.15 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  57000, Simulation Time:     25.19 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  57100, Simulation Time:     25.23 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  57200, Simulation Time:     25.28 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  57300, Simulation Time:     25.32 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  57400, Simulation Time:     25.37 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  57500, Simulation Time:     25.41 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  57600, Simulation Time:     25.45 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  57700, Simulation Time:     25.49 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  57800, Simulation Time:     25.53 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  57900, Simulation Time:     25.58 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  58000, Simulation Time:     25.62 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  58100, Simulation Time:     25.67 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  58200, Simulation Time:     25.71 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  58300, Simulation Time:     25.75 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  58400, Simulation Time:     25.79 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  58500, Simulation Time:     25.83 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  58600, Simulation Time:     25.87 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  58700, Simulation Time:     25.91 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  58800, Simulation Time:     25.96 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  58900, Simulation Time:     26.01 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  59000, Simulation Time:     26.06 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  59100, Simulation Time:     26.10 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  59200, Simulation Time:     26.14 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  59300, Simulation Time:     26.18 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  59400, Simulation Time:     26.23 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  59500, Simulation Time:     26.27 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  59600, Simulation Time:     26.31 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  59700, Simulation Time:     26.36 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  59800, Simulation Time:     26.40 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  59900, Simulation Time:     26.45 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  60000, Simulation Time:     26.49 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  60100, Simulation Time:     26.53 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  60200, Simulation Time:     26.57 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  60300, Simulation Time:     26.61 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  60400, Simulation Time:     26.65 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  60500, Simulation Time:     26.69 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  60600, Simulation Time:     26.74 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  60700, Simulation Time:     26.78 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  60800, Simulation Time:     26.83 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  60900, Simulation Time:     26.88 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  61000, Simulation Time:     26.93 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  61100, Simulation Time:     26.97 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  61200, Simulation Time:     27.01 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  61300, Simulation Time:     27.06 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  61400, Simulation Time:     27.10 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  61500, Simulation Time:     27.15 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  61600, Simulation Time:     27.20 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  61700, Simulation Time:     27.24 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  61800, Simulation Time:     27.29 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  61900, Simulation Time:     27.34 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  62000, Simulation Time:     27.39 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  62100, Simulation Time:     27.44 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  62200, Simulation Time:     27.49 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  62300, Simulation Time:     27.54 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step:  62400, Simulation Time:     27.60 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step:  62500, Simulation Time:     27.65 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  62600, Simulation Time:     27.69 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  62700, Simulation Time:     27.74 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  62800, Simulation Time:     27.77 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  62900, Simulation Time:     27.81 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  63000, Simulation Time:     27.84 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  63100, Simulation Time:     27.88 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  63200, Simulation Time:     27.92 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  63300, Simulation Time:     27.96 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  63400, Simulation Time:     28.00 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  63500, Simulation Time:     28.05 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  63600, Simulation Time:     28.10 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step:  63700, Simulation Time:     28.15 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  63800, Simulation Time:     28.20 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  63900, Simulation Time:     28.25 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  64000, Simulation Time:     28.30 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  64100, Simulation Time:     28.35 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  64200, Simulation Time:     28.41 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  64300, Simulation Time:     28.46 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  64400, Simulation Time:     28.50 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  64500, Simulation Time:     28.53 s, Step Size: 0.00030 s, Pressure Iterations: 10
 Time Step:  64600, Simulation Time:     28.56 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  64700, Simulation Time:     28.60 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  64800, Simulation Time:     28.64 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  64900, Simulation Time:     28.68 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  65000, Simulation Time:     28.72 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  65100, Simulation Time:     28.76 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  65200, Simulation Time:     28.80 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  65300, Simulation Time:     28.85 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  65400, Simulation Time:     28.89 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  65500, Simulation Time:     28.94 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  65600, Simulation Time:     28.98 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  65700, Simulation Time:     29.03 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  65800, Simulation Time:     29.07 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  65900, Simulation Time:     29.12 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  66000, Simulation Time:     29.17 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  66100, Simulation Time:     29.21 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  66200, Simulation Time:     29.27 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  66300, Simulation Time:     29.32 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  66400, Simulation Time:     29.36 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  66500, Simulation Time:     29.41 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  66600, Simulation Time:     29.45 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  66700, Simulation Time:     29.50 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  66800, Simulation Time:     29.54 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  66900, Simulation Time:     29.59 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  67000, Simulation Time:     29.64 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  67100, Simulation Time:     29.69 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  67200, Simulation Time:     29.73 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  67300, Simulation Time:     29.77 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  67400, Simulation Time:     29.81 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  67500, Simulation Time:     29.84 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  67600, Simulation Time:     29.88 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  67700, Simulation Time:     29.92 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  67800, Simulation Time:     29.96 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  67900, Simulation Time:     30.01 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  68000, Simulation Time:     30.06 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  68100, Simulation Time:     30.10 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  68200, Simulation Time:     30.14 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  68300, Simulation Time:     30.18 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  68400, Simulation Time:     30.22 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  68500, Simulation Time:     30.26 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  68600, Simulation Time:     30.30 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  68700, Simulation Time:     30.34 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  68800, Simulation Time:     30.38 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  68900, Simulation Time:     30.42 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  69000, Simulation Time:     30.47 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  69100, Simulation Time:     30.52 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  69200, Simulation Time:     30.57 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  69300, Simulation Time:     30.62 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  69400, Simulation Time:     30.66 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  69500, Simulation Time:     30.71 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  69600, Simulation Time:     30.76 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  69700, Simulation Time:     30.80 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  69800, Simulation Time:     30.85 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  69900, Simulation Time:     30.89 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  70000, Simulation Time:     30.94 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  70100, Simulation Time:     30.99 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  70200, Simulation Time:     31.04 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  70300, Simulation Time:     31.08 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  70400, Simulation Time:     31.12 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  70500, Simulation Time:     31.16 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  70600, Simulation Time:     31.19 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  70700, Simulation Time:     31.23 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  70800, Simulation Time:     31.27 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  70900, Simulation Time:     31.31 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  71000, Simulation Time:     31.35 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  71100, Simulation Time:     31.39 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  71200, Simulation Time:     31.43 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  71300, Simulation Time:     31.47 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  71400, Simulation Time:     31.51 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  71500, Simulation Time:     31.55 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  71600, Simulation Time:     31.59 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  71700, Simulation Time:     31.63 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  71800, Simulation Time:     31.67 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  71900, Simulation Time:     31.71 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  72000, Simulation Time:     31.76 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  72100, Simulation Time:     31.80 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  72200, Simulation Time:     31.85 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  72300, Simulation Time:     31.90 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  72400, Simulation Time:     31.94 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  72500, Simulation Time:     31.98 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  72600, Simulation Time:     32.02 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  72700, Simulation Time:     32.07 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  72800, Simulation Time:     32.12 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  72900, Simulation Time:     32.17 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  73000, Simulation Time:     32.22 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  73100, Simulation Time:     32.26 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  73200, Simulation Time:     32.30 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  73300, Simulation Time:     32.34 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  73400, Simulation Time:     32.39 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  73500, Simulation Time:     32.43 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  73600, Simulation Time:     32.47 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  73700, Simulation Time:     32.51 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  73800, Simulation Time:     32.55 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  73900, Simulation Time:     32.60 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  74000, Simulation Time:     32.65 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  74100, Simulation Time:     32.70 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  74200, Simulation Time:     32.74 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  74300, Simulation Time:     32.78 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  74400, Simulation Time:     32.83 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  74500, Simulation Time:     32.87 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  74600, Simulation Time:     32.92 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  74700, Simulation Time:     32.97 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  74800, Simulation Time:     33.02 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  74900, Simulation Time:     33.07 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  75000, Simulation Time:     33.11 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  75100, Simulation Time:     33.15 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  75200, Simulation Time:     33.19 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  75300, Simulation Time:     33.22 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  75400, Simulation Time:     33.26 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  75500, Simulation Time:     33.30 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  75600, Simulation Time:     33.35 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  75700, Simulation Time:     33.39 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  75800, Simulation Time:     33.44 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  75900, Simulation Time:     33.49 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  76000, Simulation Time:     33.53 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  76100, Simulation Time:     33.57 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  76200, Simulation Time:     33.61 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  76300, Simulation Time:     33.65 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  76400, Simulation Time:     33.70 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  76500, Simulation Time:     33.74 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  76600, Simulation Time:     33.78 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  76700, Simulation Time:     33.83 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  76800, Simulation Time:     33.87 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  76900, Simulation Time:     33.92 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  77000, Simulation Time:     33.96 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  77100, Simulation Time:     34.00 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  77200, Simulation Time:     34.03 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  77300, Simulation Time:     34.08 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  77400, Simulation Time:     34.12 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  77500, Simulation Time:     34.17 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  77600, Simulation Time:     34.22 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  77700, Simulation Time:     34.26 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  77800, Simulation Time:     34.30 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  77900, Simulation Time:     34.35 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  78000, Simulation Time:     34.40 s, Step Size: 0.00055 s, Pressure Iterations: 10
 Time Step:  78100, Simulation Time:     34.46 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  78200, Simulation Time:     34.51 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  78300, Simulation Time:     34.55 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  78400, Simulation Time:     34.60 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  78500, Simulation Time:     34.64 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  78600, Simulation Time:     34.68 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  78700, Simulation Time:     34.72 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  78800, Simulation Time:     34.76 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  78900, Simulation Time:     34.80 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  79000, Simulation Time:     34.84 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  79100, Simulation Time:     34.87 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  79200, Simulation Time:     34.92 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  79300, Simulation Time:     34.96 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  79400, Simulation Time:     35.01 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  79500, Simulation Time:     35.06 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  79600, Simulation Time:     35.10 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  79700, Simulation Time:     35.13 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step:  79800, Simulation Time:     35.17 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  79900, Simulation Time:     35.21 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  80000, Simulation Time:     35.26 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  80100, Simulation Time:     35.30 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  80200, Simulation Time:     35.34 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  80300, Simulation Time:     35.39 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  80400, Simulation Time:     35.43 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  80500, Simulation Time:     35.48 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  80600, Simulation Time:     35.52 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  80700, Simulation Time:     35.57 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  80800, Simulation Time:     35.61 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  80900, Simulation Time:     35.66 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  81000, Simulation Time:     35.71 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  81100, Simulation Time:     35.76 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  81200, Simulation Time:     35.81 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  81300, Simulation Time:     35.86 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  81400, Simulation Time:     35.90 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  81500, Simulation Time:     35.94 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  81600, Simulation Time:     35.98 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  81700, Simulation Time:     36.01 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  81800, Simulation Time:     36.05 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  81900, Simulation Time:     36.09 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  82000, Simulation Time:     36.13 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  82100, Simulation Time:     36.17 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  82200, Simulation Time:     36.21 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  82300, Simulation Time:     36.26 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  82400, Simulation Time:     36.31 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  82500, Simulation Time:     36.35 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  82600, Simulation Time:     36.40 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  82700, Simulation Time:     36.44 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  82800, Simulation Time:     36.47 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  82900, Simulation Time:     36.51 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  83000, Simulation Time:     36.55 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  83100, Simulation Time:     36.60 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  83200, Simulation Time:     36.64 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  83300, Simulation Time:     36.69 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  83400, Simulation Time:     36.74 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  83500, Simulation Time:     36.78 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  83600, Simulation Time:     36.82 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  83700, Simulation Time:     36.86 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  83800, Simulation Time:     36.90 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  83900, Simulation Time:     36.94 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  84000, Simulation Time:     36.98 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  84100, Simulation Time:     37.02 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  84200, Simulation Time:     37.06 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  84300, Simulation Time:     37.10 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  84400, Simulation Time:     37.15 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  84500, Simulation Time:     37.20 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  84600, Simulation Time:     37.25 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  84700, Simulation Time:     37.30 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  84800, Simulation Time:     37.35 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  84900, Simulation Time:     37.41 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  85000, Simulation Time:     37.46 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  85100, Simulation Time:     37.51 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  85200, Simulation Time:     37.56 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  85300, Simulation Time:     37.61 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  85400, Simulation Time:     37.65 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  85500, Simulation Time:     37.69 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  85600, Simulation Time:     37.72 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  85700, Simulation Time:     37.76 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  85800, Simulation Time:     37.80 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  85900, Simulation Time:     37.84 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  86000, Simulation Time:     37.88 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  86100, Simulation Time:     37.92 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  86200, Simulation Time:     37.96 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  86300, Simulation Time:     37.99 s, Step Size: 0.00036 s, Pressure Iterations: 9
 Time Step:  86400, Simulation Time:     38.03 s, Step Size: 0.00040 s, Pressure Iterations: 9
 Time Step:  86500, Simulation Time:     38.07 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  86600, Simulation Time:     38.11 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  86700, Simulation Time:     38.15 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  86800, Simulation Time:     38.19 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  86900, Simulation Time:     38.24 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  87000, Simulation Time:     38.28 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  87100, Simulation Time:     38.32 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  87200, Simulation Time:     38.36 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  87300, Simulation Time:     38.40 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  87400, Simulation Time:     38.44 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  87500, Simulation Time:     38.49 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  87600, Simulation Time:     38.53 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  87700, Simulation Time:     38.58 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  87800, Simulation Time:     38.62 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  87900, Simulation Time:     38.66 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  88000, Simulation Time:     38.70 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  88100, Simulation Time:     38.73 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  88200, Simulation Time:     38.77 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  88300, Simulation Time:     38.81 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  88400, Simulation Time:     38.86 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  88500, Simulation Time:     38.91 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  88600, Simulation Time:     38.96 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step:  88700, Simulation Time:     39.02 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  88800, Simulation Time:     39.07 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  88900, Simulation Time:     39.11 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  89000, Simulation Time:     39.15 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  89100, Simulation Time:     39.19 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  89200, Simulation Time:     39.23 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  89300, Simulation Time:     39.27 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  89400, Simulation Time:     39.31 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  89500, Simulation Time:     39.35 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  89600, Simulation Time:     39.39 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  89700, Simulation Time:     39.43 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  89800, Simulation Time:     39.48 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  89900, Simulation Time:     39.52 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  90000, Simulation Time:     39.57 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  90100, Simulation Time:     39.61 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  90200, Simulation Time:     39.65 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  90300, Simulation Time:     39.69 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  90400, Simulation Time:     39.73 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  90500, Simulation Time:     39.77 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  90600, Simulation Time:     39.81 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  90700, Simulation Time:     39.86 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  90800, Simulation Time:     39.90 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  90900, Simulation Time:     39.95 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  91000, Simulation Time:     39.99 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  91100, Simulation Time:     40.03 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  91200, Simulation Time:     40.08 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  91300, Simulation Time:     40.12 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  91400, Simulation Time:     40.16 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  91500, Simulation Time:     40.21 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  91600, Simulation Time:     40.26 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  91700, Simulation Time:     40.30 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  91800, Simulation Time:     40.34 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  91900, Simulation Time:     40.39 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  92000, Simulation Time:     40.43 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  92100, Simulation Time:     40.47 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step:  92200, Simulation Time:     40.50 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  92300, Simulation Time:     40.54 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  92400, Simulation Time:     40.58 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  92500, Simulation Time:     40.62 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  92600, Simulation Time:     40.67 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  92700, Simulation Time:     40.71 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  92800, Simulation Time:     40.76 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step:  92900, Simulation Time:     40.81 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  93000, Simulation Time:     40.86 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step:  93100, Simulation Time:     40.91 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  93200, Simulation Time:     40.95 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  93300, Simulation Time:     40.99 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  93400, Simulation Time:     41.03 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  93500, Simulation Time:     41.07 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  93600, Simulation Time:     41.11 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  93700, Simulation Time:     41.15 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  93800, Simulation Time:     41.20 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  93900, Simulation Time:     41.25 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  94000, Simulation Time:     41.30 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step:  94100, Simulation Time:     41.35 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  94200, Simulation Time:     41.40 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  94300, Simulation Time:     41.44 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  94400, Simulation Time:     41.48 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  94500, Simulation Time:     41.52 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  94600, Simulation Time:     41.56 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  94700, Simulation Time:     41.60 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  94800, Simulation Time:     41.65 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  94900, Simulation Time:     41.69 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  95000, Simulation Time:     41.74 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  95100, Simulation Time:     41.78 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  95200, Simulation Time:     41.83 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  95300, Simulation Time:     41.88 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  95400, Simulation Time:     41.92 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  95500, Simulation Time:     41.96 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  95600, Simulation Time:     42.01 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  95700, Simulation Time:     42.05 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  95800, Simulation Time:     42.10 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  95900, Simulation Time:     42.15 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  96000, Simulation Time:     42.19 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  96100, Simulation Time:     42.23 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  96200, Simulation Time:     42.26 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  96300, Simulation Time:     42.30 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  96400, Simulation Time:     42.34 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  96500, Simulation Time:     42.38 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  96600, Simulation Time:     42.41 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step:  96700, Simulation Time:     42.46 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  96800, Simulation Time:     42.50 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  96900, Simulation Time:     42.55 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  97000, Simulation Time:     42.59 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  97100, Simulation Time:     42.64 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  97200, Simulation Time:     42.68 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  97300, Simulation Time:     42.72 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  97400, Simulation Time:     42.76 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  97500, Simulation Time:     42.79 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  97600, Simulation Time:     42.83 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step:  97700, Simulation Time:     42.87 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  97800, Simulation Time:     42.91 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step:  97900, Simulation Time:     42.95 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step:  98000, Simulation Time:     42.99 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  98100, Simulation Time:     43.04 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step:  98200, Simulation Time:     43.09 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  98300, Simulation Time:     43.13 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  98400, Simulation Time:     43.17 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step:  98500, Simulation Time:     43.20 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  98600, Simulation Time:     43.24 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  98700, Simulation Time:     43.29 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step:  98800, Simulation Time:     43.33 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  98900, Simulation Time:     43.37 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step:  99000, Simulation Time:     43.42 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  99100, Simulation Time:     43.47 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step:  99200, Simulation Time:     43.52 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step:  99300, Simulation Time:     43.56 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step:  99400, Simulation Time:     43.60 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step:  99500, Simulation Time:     43.64 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step:  99600, Simulation Time:     43.68 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step:  99700, Simulation Time:     43.73 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step:  99800, Simulation Time:     43.77 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step:  99900, Simulation Time:     43.82 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 100000, Simulation Time:     43.87 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 100100, Simulation Time:     43.91 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 100200, Simulation Time:     43.95 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 100300, Simulation Time:     43.99 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 100400, Simulation Time:     44.03 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 100500, Simulation Time:     44.07 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 100600, Simulation Time:     44.11 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 100700, Simulation Time:     44.16 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 100800, Simulation Time:     44.20 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 100900, Simulation Time:     44.24 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 101000, Simulation Time:     44.29 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 101100, Simulation Time:     44.33 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 101200, Simulation Time:     44.38 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 101300, Simulation Time:     44.42 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 101400, Simulation Time:     44.46 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 101500, Simulation Time:     44.50 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 101600, Simulation Time:     44.54 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 101700, Simulation Time:     44.58 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 101800, Simulation Time:     44.62 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 101900, Simulation Time:     44.67 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 102000, Simulation Time:     44.72 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 102100, Simulation Time:     44.77 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 102200, Simulation Time:     44.81 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 102300, Simulation Time:     44.85 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 102400, Simulation Time:     44.88 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 102500, Simulation Time:     44.92 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 102600, Simulation Time:     44.97 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 102700, Simulation Time:     45.01 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 102800, Simulation Time:     45.06 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 102900, Simulation Time:     45.11 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 103000, Simulation Time:     45.16 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 103100, Simulation Time:     45.21 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 103200, Simulation Time:     45.26 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 103300, Simulation Time:     45.30 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 103400, Simulation Time:     45.35 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 103500, Simulation Time:     45.38 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 103600, Simulation Time:     45.42 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 103700, Simulation Time:     45.46 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 103800, Simulation Time:     45.50 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 103900, Simulation Time:     45.54 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 104000, Simulation Time:     45.59 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 104100, Simulation Time:     45.63 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 104200, Simulation Time:     45.67 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 104300, Simulation Time:     45.72 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 104400, Simulation Time:     45.76 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 104500, Simulation Time:     45.80 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 104600, Simulation Time:     45.84 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 104700, Simulation Time:     45.89 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 104800, Simulation Time:     45.93 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 104900, Simulation Time:     45.98 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 105000, Simulation Time:     46.01 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step: 105100, Simulation Time:     46.05 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step: 105200, Simulation Time:     46.08 s, Step Size: 0.00031 s, Pressure Iterations: 10
 Time Step: 105300, Simulation Time:     46.11 s, Step Size: 0.00031 s, Pressure Iterations: 10
 Time Step: 105400, Simulation Time:     46.15 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 105500, Simulation Time:     46.18 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 105600, Simulation Time:     46.22 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 105700, Simulation Time:     46.25 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 105800, Simulation Time:     46.29 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 105900, Simulation Time:     46.34 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 106000, Simulation Time:     46.39 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step: 106100, Simulation Time:     46.44 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 106200, Simulation Time:     46.49 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 106300, Simulation Time:     46.53 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 106400, Simulation Time:     46.57 s, Step Size: 0.00046 s, Pressure Iterations: 9
 Time Step: 106500, Simulation Time:     46.62 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 106600, Simulation Time:     46.67 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 106700, Simulation Time:     46.72 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 106800, Simulation Time:     46.77 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 106900, Simulation Time:     46.82 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 107000, Simulation Time:     46.87 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 107100, Simulation Time:     46.92 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 107200, Simulation Time:     46.97 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 107300, Simulation Time:     47.01 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 107400, Simulation Time:     47.05 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 107500, Simulation Time:     47.09 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 107600, Simulation Time:     47.14 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 107700, Simulation Time:     47.19 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 107800, Simulation Time:     47.24 s, Step Size: 0.00055 s, Pressure Iterations: 10
 Time Step: 107900, Simulation Time:     47.29 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 108000, Simulation Time:     47.34 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 108100, Simulation Time:     47.38 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 108200, Simulation Time:     47.42 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 108300, Simulation Time:     47.46 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 108400, Simulation Time:     47.51 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 108500, Simulation Time:     47.56 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step: 108600, Simulation Time:     47.61 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step: 108700, Simulation Time:     47.66 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 108800, Simulation Time:     47.71 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 108900, Simulation Time:     47.75 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 109000, Simulation Time:     47.80 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step: 109100, Simulation Time:     47.86 s, Step Size: 0.00057 s, Pressure Iterations: 10
 Time Step: 109200, Simulation Time:     47.91 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 109300, Simulation Time:     47.95 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 109400, Simulation Time:     48.00 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 109500, Simulation Time:     48.03 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step: 109600, Simulation Time:     48.07 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step: 109700, Simulation Time:     48.11 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 109800, Simulation Time:     48.14 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 109900, Simulation Time:     48.19 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 110000, Simulation Time:     48.23 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 110100, Simulation Time:     48.27 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 110200, Simulation Time:     48.31 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 110300, Simulation Time:     48.36 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 110400, Simulation Time:     48.40 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 110500, Simulation Time:     48.45 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 110600, Simulation Time:     48.49 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 110700, Simulation Time:     48.53 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 110800, Simulation Time:     48.57 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 110900, Simulation Time:     48.61 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 111000, Simulation Time:     48.65 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 111100, Simulation Time:     48.69 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 111200, Simulation Time:     48.74 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 111300, Simulation Time:     48.79 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 111400, Simulation Time:     48.83 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 111500, Simulation Time:     48.87 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 111600, Simulation Time:     48.91 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 111700, Simulation Time:     48.95 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 111800, Simulation Time:     48.99 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 111900, Simulation Time:     49.03 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 112000, Simulation Time:     49.07 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 112100, Simulation Time:     49.11 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 112200, Simulation Time:     49.16 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 112300, Simulation Time:     49.20 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 112400, Simulation Time:     49.24 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 112500, Simulation Time:     49.28 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 112600, Simulation Time:     49.32 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 112700, Simulation Time:     49.36 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 112800, Simulation Time:     49.40 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 112900, Simulation Time:     49.44 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 113000, Simulation Time:     49.48 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 113100, Simulation Time:     49.52 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 113200, Simulation Time:     49.56 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 113300, Simulation Time:     49.61 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 113400, Simulation Time:     49.66 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step: 113500, Simulation Time:     49.70 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 113600, Simulation Time:     49.74 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 113700, Simulation Time:     49.78 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 113800, Simulation Time:     49.82 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 113900, Simulation Time:     49.87 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 114000, Simulation Time:     49.91 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 114100, Simulation Time:     49.95 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 114200, Simulation Time:     49.99 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 114300, Simulation Time:     50.04 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 114400, Simulation Time:     50.08 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 114500, Simulation Time:     50.12 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 114600, Simulation Time:     50.16 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 114700, Simulation Time:     50.20 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 114800, Simulation Time:     50.23 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 114900, Simulation Time:     50.27 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 115000, Simulation Time:     50.31 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 115100, Simulation Time:     50.36 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 115200, Simulation Time:     50.41 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 115300, Simulation Time:     50.45 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 115400, Simulation Time:     50.49 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 115500, Simulation Time:     50.53 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 115600, Simulation Time:     50.56 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 115700, Simulation Time:     50.59 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 115800, Simulation Time:     50.63 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 115900, Simulation Time:     50.67 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 116000, Simulation Time:     50.71 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 116100, Simulation Time:     50.75 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 116200, Simulation Time:     50.80 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 116300, Simulation Time:     50.84 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 116400, Simulation Time:     50.89 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 116500, Simulation Time:     50.93 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 116600, Simulation Time:     50.96 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 116700, Simulation Time:     51.00 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 116800, Simulation Time:     51.04 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 116900, Simulation Time:     51.08 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 117000, Simulation Time:     51.12 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 117100, Simulation Time:     51.17 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 117200, Simulation Time:     51.21 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 117300, Simulation Time:     51.26 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 117400, Simulation Time:     51.30 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 117500, Simulation Time:     51.34 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 117600, Simulation Time:     51.37 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 117700, Simulation Time:     51.41 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 117800, Simulation Time:     51.45 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 117900, Simulation Time:     51.49 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 118000, Simulation Time:     51.54 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 118100, Simulation Time:     51.58 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 118200, Simulation Time:     51.63 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 118300, Simulation Time:     51.68 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step: 118400, Simulation Time:     51.72 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 118500, Simulation Time:     51.76 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 118600, Simulation Time:     51.80 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 118700, Simulation Time:     51.84 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 118800, Simulation Time:     51.89 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 118900, Simulation Time:     51.94 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 119000, Simulation Time:     51.99 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 119100, Simulation Time:     52.04 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 119200, Simulation Time:     52.08 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 119300, Simulation Time:     52.12 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 119400, Simulation Time:     52.17 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 119500, Simulation Time:     52.21 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 119600, Simulation Time:     52.25 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 119700, Simulation Time:     52.30 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 119800, Simulation Time:     52.35 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 119900, Simulation Time:     52.40 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 120000, Simulation Time:     52.44 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 120100, Simulation Time:     52.49 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 120200, Simulation Time:     52.53 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 120300, Simulation Time:     52.57 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 120400, Simulation Time:     52.60 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 120500, Simulation Time:     52.64 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 120600, Simulation Time:     52.67 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 120700, Simulation Time:     52.71 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 120800, Simulation Time:     52.75 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 120900, Simulation Time:     52.79 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 121000, Simulation Time:     52.83 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 121100, Simulation Time:     52.87 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 121200, Simulation Time:     52.92 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 121300, Simulation Time:     52.96 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 121400, Simulation Time:     53.01 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 121500, Simulation Time:     53.05 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 121600, Simulation Time:     53.10 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 121700, Simulation Time:     53.14 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 121800, Simulation Time:     53.19 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 121900, Simulation Time:     53.24 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 122000, Simulation Time:     53.29 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 122100, Simulation Time:     53.33 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 122200, Simulation Time:     53.37 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 122300, Simulation Time:     53.42 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 122400, Simulation Time:     53.47 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 122500, Simulation Time:     53.51 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 122600, Simulation Time:     53.56 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 122700, Simulation Time:     53.61 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 122800, Simulation Time:     53.66 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 122900, Simulation Time:     53.70 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 123000, Simulation Time:     53.75 s, Step Size: 0.00054 s, Pressure Iterations: 10
 Time Step: 123100, Simulation Time:     53.80 s, Step Size: 0.00058 s, Pressure Iterations: 10
 Time Step: 123200, Simulation Time:     53.85 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 123300, Simulation Time:     53.89 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 123400, Simulation Time:     53.93 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 123500, Simulation Time:     53.98 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 123600, Simulation Time:     54.02 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step: 123700, Simulation Time:     54.07 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 123800, Simulation Time:     54.12 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step: 123900, Simulation Time:     54.17 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 124000, Simulation Time:     54.22 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 124100, Simulation Time:     54.26 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 124200, Simulation Time:     54.31 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 124300, Simulation Time:     54.35 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 124400, Simulation Time:     54.39 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 124500, Simulation Time:     54.43 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 124600, Simulation Time:     54.47 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 124700, Simulation Time:     54.52 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 124800, Simulation Time:     54.57 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 124900, Simulation Time:     54.63 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 125000, Simulation Time:     54.68 s, Step Size: 0.00059 s, Pressure Iterations: 10
 Time Step: 125100, Simulation Time:     54.73 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 125200, Simulation Time:     54.77 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 125300, Simulation Time:     54.81 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 125400, Simulation Time:     54.85 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 125500, Simulation Time:     54.89 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 125600, Simulation Time:     54.93 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 125700, Simulation Time:     54.97 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 125800, Simulation Time:     55.02 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 125900, Simulation Time:     55.07 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 126000, Simulation Time:     55.11 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 126100, Simulation Time:     55.15 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 126200, Simulation Time:     55.19 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step: 126300, Simulation Time:     55.22 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step: 126400, Simulation Time:     55.25 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step: 126500, Simulation Time:     55.28 s, Step Size: 0.00033 s, Pressure Iterations: 10
 Time Step: 126600, Simulation Time:     55.32 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 126700, Simulation Time:     55.36 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 126800, Simulation Time:     55.40 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 126900, Simulation Time:     55.45 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 127000, Simulation Time:     55.49 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 127100, Simulation Time:     55.53 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 127200, Simulation Time:     55.57 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 127300, Simulation Time:     55.60 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 127400, Simulation Time:     55.64 s, Step Size: 0.00034 s, Pressure Iterations: 9
 Time Step: 127500, Simulation Time:     55.67 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 127600, Simulation Time:     55.71 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 127700, Simulation Time:     55.75 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 127800, Simulation Time:     55.79 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 127900, Simulation Time:     55.84 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 128000, Simulation Time:     55.89 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 128100, Simulation Time:     55.93 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 128200, Simulation Time:     55.97 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 128300, Simulation Time:     56.01 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 128400, Simulation Time:     56.05 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 128500, Simulation Time:     56.09 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 128600, Simulation Time:     56.13 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 128700, Simulation Time:     56.18 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 128800, Simulation Time:     56.23 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 128900, Simulation Time:     56.27 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 129000, Simulation Time:     56.32 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 129100, Simulation Time:     56.36 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 129200, Simulation Time:     56.40 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 129300, Simulation Time:     56.45 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 129400, Simulation Time:     56.50 s, Step Size: 0.00053 s, Pressure Iterations: 10
 Time Step: 129500, Simulation Time:     56.55 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 129600, Simulation Time:     56.60 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 129700, Simulation Time:     56.64 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 129800, Simulation Time:     56.69 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 129900, Simulation Time:     56.73 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 130000, Simulation Time:     56.77 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 130100, Simulation Time:     56.80 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 130200, Simulation Time:     56.84 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 130300, Simulation Time:     56.88 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 130400, Simulation Time:     56.92 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 130500, Simulation Time:     56.97 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 130600, Simulation Time:     57.02 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 130700, Simulation Time:     57.06 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 130800, Simulation Time:     57.12 s, Step Size: 0.00055 s, Pressure Iterations: 10
 Time Step: 130900, Simulation Time:     57.16 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 131000, Simulation Time:     57.20 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 131100, Simulation Time:     57.25 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 131200, Simulation Time:     57.29 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 131300, Simulation Time:     57.34 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 131400, Simulation Time:     57.38 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 131500, Simulation Time:     57.43 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 131600, Simulation Time:     57.48 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 131700, Simulation Time:     57.52 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 131800, Simulation Time:     57.57 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 131900, Simulation Time:     57.61 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 132000, Simulation Time:     57.66 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 132100, Simulation Time:     57.71 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 132200, Simulation Time:     57.75 s, Step Size: 0.00035 s, Pressure Iterations: 10
 Time Step: 132300, Simulation Time:     57.78 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 132400, Simulation Time:     57.81 s, Step Size: 0.00034 s, Pressure Iterations: 10
 Time Step: 132500, Simulation Time:     57.85 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 132600, Simulation Time:     57.89 s, Step Size: 0.00037 s, Pressure Iterations: 10
 Time Step: 132700, Simulation Time:     57.92 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 132800, Simulation Time:     57.97 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 132900, Simulation Time:     58.01 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 133000, Simulation Time:     58.06 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 133100, Simulation Time:     58.11 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 133200, Simulation Time:     58.15 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 133300, Simulation Time:     58.20 s, Step Size: 0.00049 s, Pressure Iterations: 10
 Time Step: 133400, Simulation Time:     58.25 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 133500, Simulation Time:     58.29 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 133600, Simulation Time:     58.33 s, Step Size: 0.00041 s, Pressure Iterations: 10
 Time Step: 133700, Simulation Time:     58.37 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 133800, Simulation Time:     58.42 s, Step Size: 0.00045 s, Pressure Iterations: 10
 Time Step: 133900, Simulation Time:     58.47 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 134000, Simulation Time:     58.52 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 134100, Simulation Time:     58.57 s, Step Size: 0.00055 s, Pressure Iterations: 10
 Time Step: 134200, Simulation Time:     58.62 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 134300, Simulation Time:     58.66 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 134400, Simulation Time:     58.71 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 134500, Simulation Time:     58.75 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 134600, Simulation Time:     58.78 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 134700, Simulation Time:     58.82 s, Step Size: 0.00039 s, Pressure Iterations: 10
 Time Step: 134800, Simulation Time:     58.87 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 134900, Simulation Time:     58.91 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 135000, Simulation Time:     58.95 s, Step Size: 0.00047 s, Pressure Iterations: 10
 Time Step: 135100, Simulation Time:     59.00 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 135200, Simulation Time:     59.04 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 135300, Simulation Time:     59.09 s, Step Size: 0.00051 s, Pressure Iterations: 10
 Time Step: 135400, Simulation Time:     59.15 s, Step Size: 0.00050 s, Pressure Iterations: 10
 Time Step: 135500, Simulation Time:     59.19 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 135600, Simulation Time:     59.24 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 135700, Simulation Time:     59.29 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step: 135800, Simulation Time:     59.34 s, Step Size: 0.00052 s, Pressure Iterations: 10
 Time Step: 135900, Simulation Time:     59.39 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 136000, Simulation Time:     59.44 s, Step Size: 0.00046 s, Pressure Iterations: 10
 Time Step: 136100, Simulation Time:     59.48 s, Step Size: 0.00040 s, Pressure Iterations: 10
 Time Step: 136200, Simulation Time:     59.52 s, Step Size: 0.00036 s, Pressure Iterations: 10
 Time Step: 136300, Simulation Time:     59.56 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 136400, Simulation Time:     59.60 s, Step Size: 0.00044 s, Pressure Iterations: 10
 Time Step: 136500, Simulation Time:     59.65 s, Step Size: 0.00048 s, Pressure Iterations: 10
 Time Step: 136600, Simulation Time:     59.70 s, Step Size: 0.00043 s, Pressure Iterations: 10
 Time Step: 136700, Simulation Time:     59.74 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 136800, Simulation Time:     59.78 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 136900, Simulation Time:     59.82 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 137000, Simulation Time:     59.85 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 137100, Simulation Time:     59.89 s, Step Size: 0.00038 s, Pressure Iterations: 10
 Time Step: 137200, Simulation Time:     59.93 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 137300, Simulation Time:     59.97 s, Step Size: 0.00042 s, Pressure Iterations: 10
 Time Step: 137365, Simulation Time:     60.00 s, Step Size: 0.00007 s, Pressure Iterations: 10


 Time Stepping Wall Clock Time (s):   942998.594
 Total Elapsed Wall Clock Time (s):   943060.039

STOP: FDS completed successfully (CHID: NIST_Propane_34kW_GEOM_Prescribed_p5cm_cat)
